        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 13.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N215, \field Mode 13 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 13.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 13.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
  A146, \field Mode 14 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 14.
  A147, \field Mode 14 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 14.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 14 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A148, \field Mode 14 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 14.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 14 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A149, \field Mode 14 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 14.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 14 does not consume electricity.
  A150, \field Mode 14 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 14.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 14 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A151, \field Mode 14 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 14.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 14.
  A152, \field Mode 14 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 14.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 14 does not consume a second fuel.
  A153, \field Mode 14 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 14.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 14 does not consume a third fuel.
  A154, \field Mode 14 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 14.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 14 does not consume water.
  N216, \field Mode 14 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 14.
        \note Mode 14 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N217, \field Mode 14 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 14.
        \note Mode 14 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N218, \field Mode 14 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 14.
        \note Mode 14 will not be considered when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N219, \field Mode 14 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 14.
        \note Mode 14 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N220, \field Mode 14 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 14.
        \note Mode 14 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N221, \field Mode 14 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 14.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 14 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N222, \field Mode 14 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 14.
        \note Mode 14 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N223, \field Mode 14 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 14.
        \note Mode 14 will not be considered when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N224, \field Mode 14 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 14.
        \note Mode 14 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N225, \field Mode 14 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 14.
        \note Mode 14 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N226, \field Mode 14 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 14.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 14 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N227, \field Mode 14 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humidity allowed for Mode 14.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 14 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N228, \field Mode 14 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 14.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 14.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N229, \field Mode 14 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 14.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 14.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N230, \field Mode 14 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 14.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 14.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N231, \field Mode 14 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 14.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 14.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
  A155, \field Mode 15 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 15.
  A156, \field Mode 15 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 15.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 15 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A157, \field Mode 15 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 15.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 15 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A158, \field Mode 15 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 15.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 15 does not consume electricity.
  A159, \field Mode 15 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 15.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 15 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A160, \field Mode 15 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 15.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 15.
  A161, \field Mode 15 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 15.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 15 does not consume a second fuel.
  A162, \field Mode 15 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 15.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 15 does not consume a third fuel.
  A163, \field Mode 15 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 15.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 15 does not consume water.
  N232, \field Mode 15 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 15.
        \note Mode 15 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N233, \field Mode 15 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 15.
        \note Mode 15 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N234, \field Mode 15 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 15.
        \note Mode 15 will not be considered when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N235, \field Mode 15 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 15.
        \note Mode 15 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N236, \field Mode 15 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 15.
        \note Mode 15 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N237, \field Mode 15 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 15.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 15 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N238, \field Mode 15 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 15.
        \note Mode 15 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N239, \field Mode 15 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 15.
        \note Mode 15 will not be considered when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N240, \field Mode 15 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 15.
        \note Mode 15 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N241, \field Mode 15 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 15.
        \note Mode 15 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N242, \field Mode 15 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 15.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 15 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N243, \field Mode 15 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humidity allowed for Mode 15.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 15 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N244, \field Mode 15 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 15.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 15.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N245, \field Mode 15 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 15.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 15.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N246, \field Mode 15 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 15.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 15.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N247, \field Mode 15 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 15.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 15.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
  A164, \field Mode 16 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 16.
  A165, \field Mode 16 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 16.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 16 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A166, \field Mode 16 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 16.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 16 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A167, \field Mode 16 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 16.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 16 does not consume electricity.
  A168, \field Mode 16 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 16.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 16 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A169, \field Mode 16 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 16.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 16.
  A170, \field Mode 16 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 16.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 16 does not consume a second fuel.
  A171, \field Mode 16 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 16.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 16 does not consume a third fuel.
  A172, \field Mode 16 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 16.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 16 does not consume water.
  N248, \field Mode 16 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 16.
        \note Mode 16 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N249, \field Mode 16 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 16.
        \note Mode 16 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N250, \field Mode 16 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 16.
        \note Mode 16 will not be considered when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N251, \field Mode 16 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 16.
        \note Mode 16 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N252, \field Mode 16 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 16.
        \note Mode 16 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N253, \field Mode 16 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 16.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 16 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N254, \field Mode 16 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 16.
        \note Mode 16 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N255, \field Mode 16 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 16.
        \note Mode 16 will not be considered when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N256, \field Mode 16 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 16.
        \note Mode 16 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N257, \field Mode 16 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 16.
        \note Mode 16 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N258, \field Mode 16 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 16.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 16 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N259, \field Mode 16 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humidity allowed for Mode 16.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 16 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N260, \field Mode 16 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 16.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 16.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N261, \field Mode 16 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 16.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 16.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N262, \field Mode 16 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 16.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 16.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N263, \field Mode 16 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 16.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 16.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
  A173, \field Mode 17 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 17.
  A174, \field Mode 17 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 17.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 17 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A175, \field Mode 17 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 17.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 17 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A176, \field Mode 17 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 17.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 17 does not consume electricity.
  A177, \field Mode 17 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 17.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 17 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A178, \field Mode 17 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 17.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 17.
  A179, \field Mode 17 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 17.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 17 does not consume a second fuel.
  A180, \field Mode 17 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 17.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 17 does not consume a third fuel.
  A181, \field Mode 17 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 17.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 17 does not consume water.
  N264, \field Mode 17 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 17.
        \note Mode 17 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N265, \field Mode 17 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 17.
        \note Mode 17 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N266, \field Mode 17 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 17.
        \note Mode 17 will not be considered when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N267, \field Mode 17 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 17.
        \note Mode 17 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N268, \field Mode 17 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 17.
        \note Mode 17 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N269, \field Mode 17 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 17.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 17 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N270, \field Mode 17 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 17.
        \note Mode 17 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N271, \field Mode 17 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 17.
        \note Mode 17 will not be considered when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N272, \field Mode 17 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 17.
        \note Mode 17 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N273, \field Mode 17 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 17.
        \note Mode 17 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N274, \field Mode 17 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 17.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 17 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N275, \field Mode 17 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humidity allowed for Mode 17.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 17 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N276, \field Mode 17 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 17.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 17.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N277, \field Mode 17 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 17.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 17.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N278, \field Mode 17 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 17.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 17.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N279, \field Mode 17 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 17.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 17.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
  A182, \field Mode 18 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 18.
  A183, \field Mode 18 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 18.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 18 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A184, \field Mode 18 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 18.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 18 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A185, \field Mode 18 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 18.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 18 does not consume electricity.
  A186, \field Mode 18 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 18.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 18 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A187, \field Mode 18 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 18.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 18.
  A188, \field Mode 18 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 18.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 18 does not consume a second fuel.
  A189, \field Mode 18 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 18.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 18 does not consume a third fuel.
  A190, \field Mode 18 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 18.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 18 does not consume water.
  N280, \field Mode 18 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 18.
        \note Mode 18 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N281, \field Mode 18 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 18.
        \note Mode 18 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N282, \field Mode 18 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 18.
        \note Mode 18 will not be considered when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N283, \field Mode 18 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 18.
        \note Mode 18 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N284, \field Mode 18 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 18.
        \note Mode 18 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N285, \field Mode 18 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 18.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 18 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N286, \field Mode 18 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 18.
        \note Mode 18 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N287, \field Mode 18 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 18.
        \note Mode 18 will not be considered when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N288, \field Mode 18 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 18.
        \note Mode 18 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N289, \field Mode 18 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 18.
        \note Mode 18 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N290, \field Mode 18 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 18.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 18 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N291, \field Mode 18 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humidity allowed for Mode 18.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 18 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N292, \field Mode 18 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 18.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 18.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N293, \field Mode 18 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 18.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 18.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N294, \field Mode 18 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 18.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 18.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N295, \field Mode 18 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 18.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 18.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
  A191, \field Mode 19 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 19.
  A192, \field Mode 19 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 19.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 19 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A193, \field Mode 19 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 19.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 19 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A194, \field Mode 19 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 19.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 19 does not consume electricity.
  A195, \field Mode 19 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 19.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 19 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A196, \field Mode 19 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 19.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 19.
  A197, \field Mode 19 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 19.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 19 does not consume a second fuel.
  A198, \field Mode 19 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 19.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 19 does not consume a third fuel.
  A199, \field Mode 19 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 19.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 19 does not consume water.
  N296, \field Mode 19 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 19.
        \note Mode 19 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N297, \field Mode 19 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 19.
        \note Mode 19 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N298, \field Mode 19 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 19.
        \note Mode 19 will not be considered when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N299, \field Mode 19 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 19.
        \note Mode 19 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N300, \field Mode 19 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 19.
        \note Mode 19 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N301, \field Mode 19 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 19.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 19 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N302, \field Mode 19 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 19.
        \note Mode 19 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N303, \field Mode 19 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 19.
        \note Mode 19 will not be considered when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N304, \field Mode 19 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 19.
        \note Mode 19 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N305, \field Mode 19 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 19.
        \note Mode 19 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N306, \field Mode 19 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 19.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 19 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N307, \field Mode 19 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humidity allowed for Mode 19.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 19 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N308, \field Mode 19 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 19.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 19.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N309, \field Mode 19 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 19.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 19.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N310, \field Mode 19 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 19.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 19.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N311, \field Mode 19 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 19.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 19.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
  A200, \field Mode 20 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 20.
  A201, \field Mode 20 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 20.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 20 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A202, \field Mode 20 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 20.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 20 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A203, \field Mode 20 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 20.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 20 does not consume electricity.
  A204, \field Mode 20 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 20.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 20 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A205, \field Mode 20 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 20.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 20.
  A206, \field Mode 20 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 20.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 20 does not consume a second fuel.
  A207, \field Mode 20 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 20.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 20 does not consume a third fuel.
  A208, \field Mode 20 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 20.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 20 does not consume water.
  N312, \field Mode 20 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 20.
        \note Mode 20 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N313, \field Mode 20 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 20.
        \note Mode 20 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N314, \field Mode 20 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 20.
        \note Mode 20 will not be considered when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N315, \field Mode 20 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 20.
        \note Mode 20 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N316, \field Mode 20 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 20.
        \note Mode 20 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N317, \field Mode 20 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 20.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 20 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N318, \field Mode 20 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 20.
        \note Mode 20 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N319, \field Mode 20 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 20.
        \note Mode 20 will not be considered when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N320, \field Mode 20 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 20.
        \note Mode 20 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N321, \field Mode 20 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 20.
        \note Mode 20 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N322, \field Mode 20 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 20.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 20 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N323, \field Mode 20 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humidity allowed for Mode 20.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 20 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N324, \field Mode 20 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 20.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 20.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N325, \field Mode 20 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 20.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 20.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N326, \field Mode 20 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 20.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 20.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N327, \field Mode 20 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 20.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 20.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
  A209, \field Mode 21 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 21.
  A210, \field Mode 21 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 21.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 21 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A211, \field Mode 21 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 21.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 21 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A212, \field Mode 21 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 21.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 21 does not consume electricity.
  A213, \field Mode 21 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 21.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 21 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A214, \field Mode 21 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 21.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 21.
  A215, \field Mode 21 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 21.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 21 does not consume a second fuel.
  A216, \field Mode 21 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 21.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 21 does not consume a third fuel.
  A217, \field Mode 21 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 21.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 21 does not consume water.
  N328, \field Mode 21 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 21.
        \note Mode 21 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N329, \field Mode 21 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 21.
        \note Mode 21 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N330, \field Mode 21 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 21.
        \note Mode 21 will not be considered when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N331, \field Mode 21 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 21.
        \note Mode 21 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N332, \field Mode 21 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 21.
        \note Mode 21 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N333, \field Mode 21 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 21.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 21 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N334, \field Mode 21 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 21.
        \note Mode 21 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N335, \field Mode 21 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 21.
        \note Mode 21 will not be considered when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N336, \field Mode 21 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 21.
        \note Mode 21 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N337, \field Mode 21 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 21.
        \note Mode 21 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N338, \field Mode 21 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 21.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 21 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N339, \field Mode 21 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humidity allowed for Mode 21.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 21 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N340, \field Mode 21 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 21.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 21.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N341, \field Mode 21 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 21.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 21.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N342, \field Mode 21 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 21.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 21.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N343, \field Mode 21 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 21.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 21.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
  A218, \field Mode 22 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 22.
  A219, \field Mode 22 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 22.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 22 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A220, \field Mode 22 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 22.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 22 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A221, \field Mode 22 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 22.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 22 does not consume electricity.
  A222, \field Mode 22 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 22.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 22 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A223, \field Mode 22 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 22.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 22.
  A224, \field Mode 22 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 22.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 22 does not consume a second fuel.
  A225, \field Mode 22 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 22.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 22 does not consume a third fuel.
  A226, \field Mode 22 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 22.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 22 does not consume water.
  N344, \field Mode 22 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 22.
        \note Mode 22 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N345, \field Mode 22 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 22.
        \note Mode 22 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N346, \field Mode 22 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 22.
        \note Mode 22 will not be considered when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N347, \field Mode 22 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 22.
        \note Mode 22 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N348, \field Mode 22 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 22.
        \note Mode 22 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N349, \field Mode 22 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 22.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 22 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N350, \field Mode 22 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 22.
        \note Mode 22 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N351, \field Mode 22 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 22.
        \note Mode 22 will not be considered when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N352, \field Mode 22 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 22.
        \note Mode 22 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N353, \field Mode 22 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 22.
        \note Mode 22 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N354, \field Mode 22 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 22.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 22 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N355, \field Mode 22 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humidity allowed for Mode 22.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 22 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N356, \field Mode 22 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 22.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 22.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N357, \field Mode 22 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 22.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 22.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N358, \field Mode 22 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 22.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 22.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N359, \field Mode 22 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 22.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 22.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
  A227, \field Mode 23 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 23.
  A228, \field Mode 23 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 23.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 23 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A229, \field Mode 23 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 23.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 23 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A230, \field Mode 23 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 23.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 23 does not consume electricity.
  A231, \field Mode 23 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 23.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 23 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A232, \field Mode 23 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 23.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 23.
  A233, \field Mode 23 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 23.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 23 does not consume a second fuel.
  A234, \field Mode 23 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 23.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 23 does not consume a third fuel.
  A235, \field Mode 23 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 23.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 23 does not consume water.
  N360, \field Mode 23 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 23.
        \note Mode 23 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N361, \field Mode 23 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 23.
        \note Mode 23 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N362, \field Mode 23 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 23.
        \note Mode 23 will not be considered when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N363, \field Mode 23 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 23.
        \note Mode 23 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N364, \field Mode 23 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 23.
        \note Mode 23 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N365, \field Mode 23 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 23.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 23 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N366, \field Mode 23 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 23.
        \note Mode 23 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N367, \field Mode 23 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 23.
        \note Mode 23 will not be considered when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N368, \field Mode 23 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 23.
        \note Mode 23 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N369, \field Mode 23 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 23.
        \note Mode 23 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N370, \field Mode 23 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 23.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 23 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N371, \field Mode 23 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humidity allowed for Mode 23.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 23 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N372, \field Mode 23 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 23.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 23.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N373, \field Mode 23 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 23.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 23.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N374, \field Mode 23 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 23.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 23.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N375, \field Mode 23 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 23.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 23.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
  A236, \field Mode 24 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 24.
  A237, \field Mode 24 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 24.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 24 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A238, \field Mode 24 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 24.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 24 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A239, \field Mode 24 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 24.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 24 does not consume electricity.
  A240, \field Mode 24 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 24.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 24 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A241, \field Mode 24 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 24.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 24.
  A242, \field Mode 24 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 24.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 24 does not consume a second fuel.
  A243, \field Mode 24 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 24.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 24 does not consume a third fuel.
  A244, \field Mode 24 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 24.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 24 does not consume water.
  N376, \field Mode 24 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 24.
        \note Mode 24 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N377, \field Mode 24 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 24.
        \note Mode 24 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N378, \field Mode 24 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 24.
        \note Mode 24 will not be considered when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N379, \field Mode 24 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 24.
        \note Mode 24 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N380, \field Mode 24 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 24.
        \note Mode 24 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N381, \field Mode 24 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 24.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 24 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N382, \field Mode 24 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 24.
        \note Mode 24 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N383, \field Mode 24 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 24.
        \note Mode 24 will not be considered when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N384, \field Mode 24 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 24.
        \note Mode 24 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N385, \field Mode 24 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 24.
        \note Mode 24 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N386, \field Mode 24 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 24.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 24 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N387, \field Mode 24 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humidity allowed for Mode 24.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 24 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N388, \field Mode 24 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 24.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 24.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N389, \field Mode 24 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 24.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 24.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N390, \field Mode 24 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 24.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 24.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N391, \field Mode 24 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 24.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 24.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00
  A245, \field Mode 25 Name
        \type alpha
        \retaincase
        \note Enter a name for Mode 25.
  A246, \field Mode 25 Supply Air Temperature Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Temperature Lookup Table for Mode 25.
        \note Units for lookup table values should be in C.
        \note If this field is blank, Mode 25 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A247, \field Mode 25 Supply Air Humidity Ratio Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 25.
        \note Units for lookup table values should be in kgWater/kgDryAir.
        \note If this field is blank, Mode 25 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A248, \field Mode 25 System Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Electric Power Lookup Table for Mode 25.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 25 does not consume electricity.
  A249, \field Mode 25 Supply Fan Electric Power Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 25.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 25 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
  A250, \field Mode 25 External Static Pressure Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the External Static Pressure Lookup Table for Mode 25.
        \note Units for lookup table values should be in Pa.
        \note If this field is blank, external static pressure will not be reported for Mode 25.
  A251, \field Mode 25 System Second Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 25.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 25 does not consume a second fuel.
  A252, \field Mode 25 System Third Fuel Consumption Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 25.
        \note Units for lookup table values should be in W.
        \note If this field is blank, Mode 25 does not consume a third fuel.
  A253, \field Mode 25 System Water Use Lookup Table Name
        \type object-list
        \object-list MultivariateFunctions
        \note Enter the name of the System Water Use Lookup Table for Mode 25.
        \note Units for lookup table values should be in kg/s.
        \note If this field is blank, Mode 25 does not consume water.
  N392, \field Mode 25 Minimum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the minimum outdoor air temperature allowed for Mode 25.
        \note Mode 25 will not be considered when outdoor air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on outdoor air temperature.
  N393, \field Mode 25 Maximum Outdoor Air Temperature
        \type real
        \units C
        \note Enter the maximum outdoor air temperature allowed for Mode 25.
        \note Mode 25 will not be considered wen outdoor air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on outdoor air temperature.
  N394, \field Mode 25 Minimum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum outdoor humidity ratio allowed for Mode 25.
        \note Mode 25 will not be considered when outdoor air absolute humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N395, \field Mode 25 Maximum Outdoor Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum outdoor air humidity ratio allowed for Mode 25.
        \note Mode 25 will not be considered when outdoor air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N396, \field Mode 25 Minimum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum outdoor relative humidity allowed for Mode 25.
        \note Mode 25 will not be considered when the outdoor air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
        \default 0.00
  N397, \field Mode 25 Maximum Outdoor Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum outdoor air relative humidity allowed for Mode 25.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 25 will not be considered when the outdoor air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
        \default 100.00
  N398, \field Mode 25 Minimum Return Air Temperature
        \type real
        \units C
        \note Enter the minimum return air temperature allowed for Mode 25.
        \note Mode 25 will not be considered when the return air temperature is below the value in this field.
        \note If this field is blank, there will be no lower constraint on return air temperature.
  N399, \field Mode 25 Maximum Return Air Temperature
        \type real
        \units C
        \note Enter the maximum return air temperature allowed for Mode 25.
        \note Mode 25 will not be considered when the return air temperature is above the value in this field.
        \note If this field is blank, there will be no upper constraint on return air temperature.
  N400, \field Mode 25 Minimum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the minimum return air humidity ratio allowed for Mode 25.
        \note Mode 25 will not be considered when the return air humidity ratio is below the value in this field.
        \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
        \default 0.00
  N401, \field Mode 25 Maximum Return Air Humidity Ratio
        \type real
        \minimum 0.00
        \maximum 0.10
        \units kgWater/kgDryAir
        \note Enter the maximum return air humidity ratio allowed for Mode 25.
        \note Mode 25 will not be considered when the return air humidity ratio is above the value in this field.
        \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
        \default 0.10
  N402, \field Mode 25 Minimum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the minimum return air relative humidity allowed for Mode 25.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 25 will not be considered when the return air relative humidity is below the value in this field.
        \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
        \default 0.00
  N403, \field Mode 25 Maximum Return Air Relative Humidity
        \type real
        \minimum 0.00
        \maximum 100.00
        \units percent
        \note Enter the maximum return air relative humidity allowed for Mode 25.
        \note Relative humidity as percent from 0.00 to 100.00.
        \note Mode 25 will not be considered when the return air relative humidity is above the value in this field.
        \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
        \default 100.00
  N404, \field Mode 25 Minimum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum outdoor air fraction allowed for Mode 25.
        \note Outdoor air fractions below this value will not be considered for operation in Mode 25.
        \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
        \default 0.10
  N405, \field Mode 25 Maximum Outdoor Air Fraction
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum outdoor air fraction allowed for Mode 25.
        \note Outdoor air fractions above this value will not be considered for operation in Mode 25.
        \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
        \default 1.00
  N406, \field Mode 25 Minimum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the minimum supply air mass flow rate ratio allowed for Mode 25.
        \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 25.
        \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
        \default 0.10
  N407; \field Mode 25 Maximum Supply Air Mass Flow Rate Ratio
        \type real
        \minimum 0.00
        \maximum 1.00
        \note Enter the maximum supply air mass flow rate ratio allowed for Mode 25.
        \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 25.
        \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
        \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
        \default 1.00

ZoneHVAC:OutdoorAirUnit,
       \memo The zone outdoor air unit models a single-zone dedicated outdoor air system (DOAS).
       \memo Forced-convection 100% outdoor air unit with supply fan and optional equipment
       \memo including exhaust fan, heating coil, cooling coil, and heat recovery.
       \min-fields 18
   A1, \field Name
       \required-field
       \reference ZoneEquipmentNames
   A2, \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
   A3, \field Zone Name
       \required-field
       \note (name of zone system is serving)
       \type object-list
       \object-list ZoneNames
   N1, \field Outdoor Air Flow Rate
       \required-field
       \units m3/s
       \minimum> 0
       \autosizable
   A4, \field Outdoor Air Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
   A5, \field Supply Fan Name
       \required-field
       \note Allowable fan types are Fan:SystemModel and Fan:ConstantVolume and Fan:VariableVolume
       \type object-list
       \object-list FansCVandVAV
       \object-list FansSystemModel
  A6, \field Supply Fan Placement
      \type choice
      \key BlowThrough
      \key DrawThrough
      \default DrawThrough
   A7, \field Exhaust Fan Name
       \note Allowable fan types are Fan:SystemModel and Fan:ConstantVolume and Fan:VariableVolume
       \note Fan:VariableVolume
       \type object-list
       \object-list FansCVandVAV
       \object-list FansSystemModel
   N2, \field Exhaust Air Flow Rate
       \units m3/s
       \autosizable
   A8, \field Exhaust Air Schedule Name
       \type object-list
       \object-list ScheduleNames
   A9, \field Unit Control Type
       \type choice
       \key NeutralControl
       \key TemperatureControl
       \default NeutralControl
   A10, \field High Air Control Temperature Schedule Name
       \note Air and control temperatures for cooling. If outdoor air temperature
       \note is above the high air control temperature, then the zone inlet air temperature
       \note is set to the high air control temperature. If the outdoor air is between high and low
       \note air control temperature, then there is no cooling/heating requirements.
       \type object-list
       \object-list ScheduleNames
   A11, \field Low Air Control Temperature Schedule Name
       \note Air and control temperatures for Heating. If outdoor air temperature
       \note is below the low air control temperature, then the zone inlet air temperature
       \note is set to the low air control temperature. If the outdoor air is between high and low
       \note air control temperature, then there is no cooling/heating requirements.
       \type object-list
       \object-list ScheduleNames
  A12, \field Outdoor Air Node Name
       \required-field
       \type node
  A13, \field AirOutlet Node Name
       \required-field
       \type node
  A14, \field AirInlet Node Name
       \type node
       \note air leaves zone
  A15, \field Supply FanOutlet Node Name
       \type node
       \required-field
  A16, \field Outdoor Air Unit List Name
       \note Enter the name of an ZoneHVAC:OutdoorAirUnit:EquipmentList object.
       \required-field
       \type object-list
       \object-list OutdoorAirUnitEquipmentLists
  A17; \field Availability Manager List Name
        \note Enter the name of an AvailabilityManagerAssignmentList object.
        \type object-list
        \object-list SystemAvailabilityManagerLists

ZoneHVAC:OutdoorAirUnit:EquipmentList,
       \memo Equipment list for components in a ZoneHVAC:OutdoorAirUnit. Components are simulated
       \memo sequentially in the order given in the equipment list.
  A1 , \field Name
       \required-field
       \type alpha
       \reference OutdoorAirUnitEquipmentLists
  A2 , \field Component 1 Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
       \key Coil:Heating:Water
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatexchangerAssisted
       \key CoilSystem:Cooling:DX
       \key CoilSystem:Heating:DX
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key Dehumidifier:Desiccant:NoFans
       \key AirLoopHVAC:UnitarySystem
  A3 , \field Component 1 Name
  A4 , \field Component 2 Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
       \key Coil:Heating:Water
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatexchangerAssisted
       \key CoilSystem:Cooling:DX
       \key CoilSystem:Heating:DX
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key Dehumidifier:Desiccant:NoFans
       \key AirLoopHVAC:UnitarySystem
  A5 , \field Component 2 Name
  A6 , \field Component 3 Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
       \key Coil:Heating:Water
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatexchangerAssisted
       \key CoilSystem:Cooling:DX
       \key CoilSystem:Heating:DX
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key Dehumidifier:Desiccant:NoFans
       \key AirLoopHVAC:UnitarySystem
  A7 , \field Component 3 Name
  A8 , \field Component 4 Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
       \key Coil:Heating:Water
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatexchangerAssisted
       \key CoilSystem:Cooling:DX
       \key CoilSystem:Heating:DX
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key Dehumidifier:Desiccant:NoFans
       \key AirLoopHVAC:UnitarySystem
  A9 , \field Component 4 Name
  A10 , \field Component 5 Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
       \key Coil:Heating:Water
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatexchangerAssisted
       \key CoilSystem:Cooling:DX
       \key CoilSystem:Heating:DX
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key Dehumidifier:Desiccant:NoFans
       \key AirLoopHVAC:UnitarySystem
  A11 , \field Component 5 Name
  A12 , \field Component 6 Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
       \key Coil:Heating:Water
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatexchangerAssisted
       \key CoilSystem:Cooling:DX
       \key CoilSystem:Heating:DX
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key Dehumidifier:Desiccant:NoFans
       \key AirLoopHVAC:UnitarySystem
  A13 , \field Component 6 Name
  A14 , \field Component 7 Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
       \key Coil:Heating:Water
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatexchangerAssisted
       \key CoilSystem:Cooling:DX
       \key CoilSystem:Heating:DX
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key Dehumidifier:Desiccant:NoFans
       \key AirLoopHVAC:UnitarySystem
  A15, \field Component 7 Name
  A16 , \field Component 8 Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
       \key Coil:Heating:Water
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatexchangerAssisted
       \key CoilSystem:Cooling:DX
       \key CoilSystem:Heating:DX
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key Dehumidifier:Desiccant:NoFans
       \key AirLoopHVAC:UnitarySystem
  A17; \field Component 8 Name

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
        \memo A terminal unit with variable refrigerant flow (VRF) DX cooling and heating coils
        \memo (air-to-air heat pump). The VRF terminal units are served by an
        \memo AirConditioner:VariableRefrigerantFlow or
        \memo AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:* system.
        \memo Terminal units can be configured as zone, air loop or outside air system equipment.
        \min-fields 30
  A1 ,  \field Zone Terminal Unit Name
        \required-field
        \type alpha
        \reference ZoneTerminalUnitNames
        \reference DOAToZonalUnit
        \reference ZoneEquipmentNames
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
        \reference-class-name validOASysEquipmentTypes
        \reference validOASysEquipmentNames
  A2 ,  \field Terminal Unit Availability Schedule
        \type object-list
        \object-list ScheduleNames
        \note The unit is available the entire simulation if this field is left blank
        \note Schedule values of 0 denote the unit is off.
  A3 ,  \field Terminal Unit Air Inlet Node Name
        \required-field
        \type node
        \note the inlet node to the terminal unit
  A4 ,  \field Terminal Unit Air Outlet Node Name
        \required-field
        \type node
        \note the outlet node of the terminal unit
  N1 ,  \field Cooling Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
  N2 ,  \field No Cooling Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0.0
        \autosizable
  N3 ,  \field Heating Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum> 0.0
        \autosizable
  N4 ,  \field No Heating Supply Air Flow Rate
        \type real
        \units m3/s
        \minimum 0.0
        \autosizable
  N5 ,  \field Cooling Outdoor Air Flow Rate
        \type real
        \units m3/s
        \minimum 0.0
        \autosizable
        \note This field is used only when an outdoor air mixer is included.
        \note This field is set to zero flow when the VRF terminal unit is connected to
        \note central dedicated outdoor air through air terminal single duct mixer object.
        \note When this VRF terminal is used as air loop equipment the autosized flow
        \note rate will be set to 0 when an outdoor air system is connected to this air loop,
        \note otherwise the outdoor air flow rate will equal the maximum outdoor air flow rate.
  N6 ,  \field Heating Outdoor Air Flow Rate
        \type real
        \units m3/s
        \minimum 0.0
        \autosizable
        \note This field is used only when an outdoor air mixer is included.
        \note This field is set to zero flow when the VRF terminal unit is connected to
        \note central dedicated outdoor air through air terminal single duct mixer object.
        \note When this VRF terminal is used as air loop equipment the autosized flow
        \note rate will be set to 0 when an outdoor air system is connected to this air loop,
        \note otherwise the outdoor air flow rate will equal the maximum outdoor air flow rate.
  N7 ,  \field No Load Outdoor Air Flow Rate
        \type real
        \units m3/s
        \minimum 0.0
        \autosizable
        \note This field is used only when an outdoor air mixer is included.
        \note This field is set to zero flow when the VRF terminal unit is connected to
        \note central dedicated outdoor air through air terminal single duct mixer object.
        \note When this VRF terminal is used as air loop equipment the autosized flow
        \note rate will be set to 0 when an outdoor air system is connected to this air loop,
        \note otherwise the outdoor air flow rate will equal the maximum outdoor air flow rate.
  A5 ,  \field Supply Air Fan Operating Mode Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note Required for zone equipment. Leave blank if terminal unit is used in AirLoopHVAC:OutdoorAirSystem:EquipmentList.
        \note Also leave blank if terminal unit is used on main AirloopHVAC branch and terminal unit has no fan.
  A6 ,  \field Supply Air Fan Placement
        \type choice
        \key BlowThrough
        \key DrawThrough
        \default BlowThrough
        \note Select fan placement as either blow through or draw through.
        \note Required for zone equipment. This field is ignored if the VRF terminal unit is used
        \note in AirLoopHVAC:OutdoorAirSystem:EquipmentList.
        \note This field is also ignored if VRF terminal unit is used on main AirloopHVAC branch
        \note and terminal unit has no fan.
  A7 ,  \field Supply Air Fan Object Type
        \type choice
        \key Fan:SystemModel
        \key Fan:OnOff
        \key Fan:ConstantVolume
        \default Fan:ConstantVolume
        \note Supply Air Fan Object Type must be Fan:SystemModel, Fan:OnOff, or Fan:ConstantVolume
        \note if AirConditioner:VariableRefrigerantFlow is used to model VRF outdoor unit
        \note Supply Air Fan Object Type must be Fan:SystemModel if
        \note AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl or
        \note AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:HR
        \note is used to model VRF outdoor unit
        \note Required for zone equipment. Leave blank if terminal unit is used in AirLoopHVAC:OutdoorAirSystem:EquipmentList.
        \note Also leave blank if terminal unit is used on main AirloopHVAC branch and terminal unit has no fan.
  A8 ,  \field Supply Air Fan Object Name
        \type object-list
        \object-list FansCVandOnOffandVAV
        \object-list FansSystemModel
  A9 ,  \field Outside Air Mixer Object Type
        \type choice
        \key OutdoorAir:Mixer
        \note Currently only one type OutdoorAir:Mixer object is available.
        \note If this field is blank, and outside air mixer is not used.
        \note This field should be left blank if the VRF terminal unit is connected to
        \note central dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
        \note This field may also be left blank when the VRF terminal is used in the air
        \note loop or outdoor air system.
  A10,  \field Outside Air Mixer Object Name
        \type object-list
        \object-list OutdoorAirMixers
        \note If this field is blank, the OutdoorAir:Mixer is not used.
        \note This optional field specifies the name of the OutdoorAir:Mixer object.
        \note When used, this name needs to match name of the OutdoorAir:Mixer object.
        \note This field should be left blank if the VRF terminal unit is connected to
        \note central dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
        \note This field may also be left blank when the VRF terminal is used in the air
        \note loop or outdoor air system.
  A11,  \field Cooling Coil Object Type
        \type choice
        \key Coil:Cooling:DX:VariableRefrigerantFlow
        \key Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl
        \note Cooling Coil Type must be Coil:Cooling:DX:VariableRefrigerantFlow
        \note if AirConditioner:VariableRefrigerantFlow is used
        \note to model VRF outdoor unit
        \note Cooling Coil Type must be
        \note Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl
        \note if AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl or
        \note if AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:HR
        \note is used to model VRF outdoor unit
        \note This field may be left blank if heating-only mode is used
  A12,  \field Cooling Coil Object Name
        \type object-list
        \object-list CoolingCoilsDXVarRefrigFlow
        \object-list CoolingCoilsDXVarRefrigFlowFluidTemperatureControl
        \note Cooling Coil Type must be Coil:Cooling:DX:VariableRefrigerantFlow
        \note This field may be left blank if heating-only mode is used
  A13,  \field Heating Coil Object Type
        \type choice
        \key Coil:Heating:DX:VariableRefrigerantFlow
        \key Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl
        \note Heating Coil Type must be Coil:Heating:DX:VariableRefrigerantFlow
        \note if AirConditioner:VariableRefrigerantFlow is used
        \note to model VRF outdoor unit
        \note Heating Coil Type must be
        \note Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl
        \note if AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl or
        \note if AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:HR
        \note is used to model VRF outdoor unit
        \note This field may be left blank if cooling-only mode is used
  A14,  \field Heating Coil Object Name
        \type object-list
        \object-list HeatingCoilsDXVarRefrigFlow
        \object-list HeatingCoilsDXVarRefrigFlowFluidTemperatureControl
        \note Heating Coil Type must be Coil:Heating:DX:VariableRefrigerantFlow
        \note This field may be left blank if cooling-only mode is used
  N8 ,  \field Zone Terminal Unit On Parasitic Electric Energy Use
        \type real
        \units W
        \minimum 0
        \default 0
  N9 ,  \field Zone Terminal Unit Off Parasitic Electric Energy Use
        \type real
        \units W
        \minimum 0
        \default 0
  N10, \field Rated Heating Capacity Sizing Ratio
       \type real
       \units W/W
       \minimum 1.0
       \default 1.0
       \note If this terminal unit's heating coil is autosized, the heating capacity is sized
       \note to be equal to the cooling capacity multiplied by this sizing ratio.
       \note This input applies to the terminal unit heating coil and overrides the sizing
       \note ratio entered in the AirConditioner:VariableRefrigerantFlow object.
  A15, \field Availability Manager List Name
       \note Enter the name of an AvailabilityManagerAssignmentList object.
       \type object-list
       \object-list SystemAvailabilityManagerLists
  A16, \field Design Specification ZoneHVAC Sizing Object Name
       \note Enter the name of a DesignSpecificationZoneHVACSizing object.
       \type object-list
       \object-list DesignSpecificationZoneHVACSizingName
  A17, \field Supplemental Heating Coil Object Type
       \type choice
       \key Coil:Heating:Fuel
       \key Coil:Heating:Electric
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
       \note works with gas, electric, hot water and steam heating coil.
  A18, \field Supplemental Heating Coil Name
       \type object-list
       \object-list HeatingCoilName
       \note Needs to match in the supplemental heating coil object.
  N11, \field Maximum Supply Air Temperature from Supplemental Heater
       \required-field
       \type real
       \units C
       \autosizable
       \default autosize
       \note Supply air temperature from the supplemental heater will not exceed this value.
  N12, \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
       \type real
       \maximum 21.0
       \default 21.0
       \units C
       \note Supplemental heater will not operate when outdoor temperature exceeds this value.
  A19, \field Controlling Zone or Thermostat Location
       \type object-list
       \object-list ZoneNames
       \note Used only for AirloopHVAC equipment on a main branch and defines zone name where thermostat is located.
       \note Not required for zone equipment. Leave blank if terminal unit is used in AirLoopHVAC:OutdoorAirSystem:EquipmentList.
       \note Required when terminal unit is used on main AirloopHVAC branch and coils are not set point controlled.
       \note When terminal unit is used in air loop and is load controlled, this zone's thermostat will control operation.
  A20, \field Design Specification Multispeed Object Type
       \type choice
       \key UnitarySystemPerformance:Multispeed
       \note Enter the type of performance specification object used to describe the multispeed coil or fan.
  A21; \field Design Specification Multispeed Object Name
       \type object-list
       \object-list UnitarySystemPerformanceNames
       \note The name of the performance specification object used to describe the multispeed coil or fan.

\group Zone HVAC Radiative/Convective Units

ZoneHVAC:Baseboard:RadiantConvective:Water:Design,
       \min-fields 7
  A1,  \field Name
       \required-field
       \type alpha
       \reference RadiantDesignObject
  A2,  \field Heating Design Capacity Method
       \type choice
       \key HeatingDesignCapacity
       \key CapacityPerFloorArea
       \key FractionOfAutosizedHeatingCapacity
       \default HeatingDesignCapacity
       \note Enter the method used to determine the heating design capacity.
       \note HeatingDesignCapacity = > selected when the design heating capacity value or autosize
       \note is specified. CapacityPerFloorArea = > selected when the design heating capacity is
       \note determine from user specified heating capacity per floor area and zone floor area.
       \note FractionOfAutosizedHeatingCapacity = > is selected when the design heating capacity is
       \note determined from a user specified fraction and the auto-sized design heating capacity.
  N1, \field Heating Design Capacity Per Floor Area
       \type real
       \units W/m2
       \minimum 0.0
       \note Enter the heating design capacity per zone floor area. Required field when the heating design
       \note capacity method field is CapacityPerFloorArea.
  N2, \field Fraction of Autosized Heating Design Capacity
       \type real
       \minimum 0.0
       \default 1.0
       \note Enter the fraction of autosized heating design capacity. Required field when capacity the
       \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
  N3,  \field Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  N4,  \field Fraction Radiant
       \required-field
       \type real
       \minimum 0
       \maximum 1
  N5;  \field Fraction of Radiant Energy Incident on People
       \type real
       \minimum 0
       \maximum 1

ZoneHVAC:Baseboard:RadiantConvective:Water,
       \extensible:2 - repeat last two fields, remembering to remove ; from "inner" fields.
       \memo The number of surfaces can be expanded beyond 100, if necessary, by adding more
       \memo groups to the end of the list
       \min-fields 9
  A1,  \field Name
       \required-field
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference ZoneEquipmentNames
  A2,  \field Design Object
       \required-field
       \type object-list
       \object-list RadiantDesignObject
  A3,  \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A4,  \field Inlet Node Name
       \required-field
       \type node
  A5,  \field Outlet Node Name
       \required-field
       \type node
  N1,  \field Rated Average Water Temperature
       \note Rated average water temperature is the average of the inlet and outlet water temperatures
       \note at rated conditions.
       \type real
       \maximum 150.0
       \minimum 20.0
       \units C
       \default 87.78
  N2,  \field Rated Water Mass Flow Rate
       \note Standard is I=B=R Rating document where all baseboards are rated at either 0.063 kg/s (1 gpm)
       \note or 0.252 kg/s (4 gpm). It is recommended that users find data for the baseboard heater that
       \note corresponds to performance at 0.063 kg/s unless the flow rate is expected to be above 0.252 kg/s.
       \note If the flow rate is expected to be above 0.252 kg/s, this field should be 0.252 kg/s.
       \type real
       \maximum 10.0
       \minimum> 0.0
       \units kg/s
       \default 0.063
  N3, \field Heating Design Capacity
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \ip-units W
       \default autosize
       \note Enter the design heating capacity. Required field when the heating design capacity method
       \note HeatingDesignCapacity. This input field is rated heating capacity. Users must multiply the
       \note actual finned length published in the literature to determine the rated capacity. Rated
       \note Capacity is for an inlet air dry-bulb temperature of 18.0C, the Rated Water Mass Flow Rate
       \note of 0.063kg/s or 0.252kg/s, and the Rated Average Water Temperature between 32.2C and 115.6C.
  N4,  \field Maximum Water Flow Rate
       \required-field
       \autosizable
       \type real
       \units m3/s
       \ip-units gal/min
  A6,  \field Surface 1 Name
       \begin-extensible
       \note Radiant energy may be distributed to specific surfaces
       \type object-list
       \object-list AllHeatTranSurfNames
  N5, \field Fraction of Radiant Energy to Surface 1
       \type real
       \minimum 0
       \maximum 1
  A7,  \field Surface 2 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N6, \field Fraction of Radiant Energy to Surface 2
       \type real
       \minimum 0
       \maximum 1
  A8,  \field Surface 3 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N7, \field Fraction of Radiant Energy to Surface 3
       \type real
       \minimum 0
       \maximum 1
  A9,  \field Surface 4 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N8, \field Fraction of Radiant Energy to Surface 4
       \type real
       \minimum 0
       \maximum 1
  A10, \field Surface 5 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N9, \field Fraction of Radiant Energy to Surface 5
       \type real
       \minimum 0
       \maximum 1
  A11, \field Surface 6 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N10, \field Fraction of Radiant Energy to Surface 6
       \type real
       \minimum 0
       \maximum 1
  A12, \field Surface 7 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N11, \field Fraction of Radiant Energy to Surface 7
       \type real
       \minimum 0
       \maximum 1
  A13, \field Surface 8 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N12, \field Fraction of Radiant Energy to Surface 8
       \type real
       \minimum 0
       \maximum 1
  A14, \field Surface 9 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N13, \field Fraction of Radiant Energy to Surface 9
       \type real
       \minimum 0
       \maximum 1
  A15, \field Surface 10 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N14, \field Fraction of Radiant Energy to Surface 10
       \type real
       \minimum 0
       \maximum 1
  A16, \field Surface 11 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N15, \field Fraction of Radiant Energy to Surface 11
       \type real
       \minimum 0
       \maximum 1
  A17, \field Surface 12 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N16, \field Fraction of Radiant Energy to Surface 12
       \type real
       \minimum 0
       \maximum 1
  A18, \field Surface 13 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N17, \field Fraction of Radiant Energy to Surface 13
       \type real
       \minimum 0
       \maximum 1
  A19, \field Surface 14 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N18, \field Fraction of Radiant Energy to Surface 14
       \type real
       \minimum 0
       \maximum 1
  A20, \field Surface 15 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N19, \field Fraction of Radiant Energy to Surface 15
       \type real
       \minimum 0
       \maximum 1
  A21, \field Surface 16 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N20, \field Fraction of Radiant Energy to Surface 16
       \type real
       \minimum 0
       \maximum 1
  A22, \field Surface 17 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N21, \field Fraction of Radiant Energy to Surface 17
       \type real
       \minimum 0
       \maximum 1
  A23, \field Surface 18 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N22, \field Fraction of Radiant Energy to Surface 18
       \type real
       \minimum 0
       \maximum 1
  A24, \field Surface 19 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N23, \field Fraction of Radiant Energy to Surface 19
       \type real
       \minimum 0
       \maximum 1
  A25, \field Surface 20 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N24, \field Fraction of Radiant Energy to Surface 20
       \type real
       \minimum 0
       \maximum 1
  A26, \field Surface 21 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N25, \field Fraction of Radiant Energy to Surface 21
       \type real
       \minimum 0
       \maximum 1
  A27, \field Surface 22 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N26, \field Fraction of Radiant Energy to Surface 22
       \type real
       \minimum 0
       \maximum 1
  A28, \field Surface 23 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N27, \field Fraction of Radiant Energy to Surface 23
       \type real
       \minimum 0
       \maximum 1
  A29, \field Surface 24 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N28, \field Fraction of Radiant Energy to Surface 24
       \type real
       \minimum 0
       \maximum 1
  A30, \field Surface 25 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N29, \field Fraction of Radiant Energy to Surface 25
       \type real
       \minimum 0
       \maximum 1
  A31, \field Surface 26 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N30, \field Fraction of Radiant Energy to Surface 26
       \type real
       \minimum 0
       \maximum 1
  A32, \field Surface 27 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N31, \field Fraction of Radiant Energy to Surface 27
       \type real
       \minimum 0
       \maximum 1
  A33, \field Surface 28 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N32, \field Fraction of Radiant Energy to Surface 28
       \type real
       \minimum 0
       \maximum 1
  A34, \field Surface 29 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N33, \field Fraction of Radiant Energy to Surface 29
       \type real
       \minimum 0
       \maximum 1
  A35, \field Surface 30 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N34, \field Fraction of Radiant Energy to Surface 30
       \type real
       \minimum 0
       \maximum 1
  A36, \field Surface 31 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N35, \field Fraction of Radiant Energy to Surface 31
       \type real
       \minimum 0
       \maximum 1
  A37, \field Surface 32 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N36, \field Fraction of Radiant Energy to Surface 32
       \type real
       \minimum 0
       \maximum 1
  A38, \field Surface 33 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N37, \field Fraction of Radiant Energy to Surface 33
       \type real
       \minimum 0
       \maximum 1
  A39, \field Surface 34 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N38, \field Fraction of Radiant Energy to Surface 34
       \type real
       \minimum 0
       \maximum 1
  A40, \field Surface 35 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N39, \field Fraction of Radiant Energy to Surface 35
       \type real
       \minimum 0
       \maximum 1
  A41, \field Surface 36 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N40, \field Fraction of Radiant Energy to Surface 36
       \type real
       \minimum 0
       \maximum 1
  A42, \field Surface 37 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N41, \field Fraction of Radiant Energy to Surface 37
       \type real
       \minimum 0
       \maximum 1
  A43, \field Surface 38 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N42, \field Fraction of Radiant Energy to Surface 38
       \type real
       \minimum 0
       \maximum 1
  A44, \field Surface 39 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N43, \field Fraction of Radiant Energy to Surface 39
       \type real
       \minimum 0
       \maximum 1
  A45, \field Surface 40 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N44, \field Fraction of Radiant Energy to Surface 40
       \type real
       \minimum 0
       \maximum 1
  A46, \field Surface 41 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N45, \field Fraction of Radiant Energy to Surface 41
       \type real
       \minimum 0
       \maximum 1
  A47, \field Surface 42 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N46, \field Fraction of Radiant Energy to Surface 42
       \type real
       \minimum 0
       \maximum 1
  A48, \field Surface 43 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N47, \field Fraction of Radiant Energy to Surface 43
       \type real
       \minimum 0
       \maximum 1
  A49, \field Surface 44 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N48, \field Fraction of Radiant Energy to Surface 44
       \type real
       \minimum 0
       \maximum 1
  A50, \field Surface 45 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N49, \field Fraction of Radiant Energy to Surface 45
       \type real
       \minimum 0
       \maximum 1
  A51, \field Surface 46 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N50, \field Fraction of Radiant Energy to Surface 46
       \type real
       \minimum 0
       \maximum 1
  A52, \field Surface 47 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N51, \field Fraction of Radiant Energy to Surface 47
       \type real
       \minimum 0
       \maximum 1
  A53, \field Surface 48 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N52, \field Fraction of Radiant Energy to Surface 48
       \type real
       \minimum 0
       \maximum 1
  A54, \field Surface 49 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N53, \field Fraction of Radiant Energy to Surface 49
       \type real
       \minimum 0
       \maximum 1
  A55, \field Surface 50 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N54, \field Fraction of Radiant Energy to Surface 50
       \type real
       \minimum 0
       \maximum 1
  A56, \field Surface 51 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N55, \field Fraction of Radiant Energy to Surface 51
       \type real
       \minimum 0
       \maximum 1
  A57, \field Surface 52 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N56, \field Fraction of Radiant Energy to Surface 52
       \type real
       \minimum 0
       \maximum 1
  A58, \field Surface 53 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N57, \field Fraction of Radiant Energy to Surface 53
       \type real
       \minimum 0
       \maximum 1
  A59, \field Surface 54 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N58, \field Fraction of Radiant Energy to Surface 54
       \type real
       \minimum 0
       \maximum 1
  A60, \field Surface 55 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N59, \field Fraction of Radiant Energy to Surface 55
       \type real
       \minimum 0
       \maximum 1
  A61, \field Surface 56 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N60, \field Fraction of Radiant Energy to Surface 56
       \type real
       \minimum 0
       \maximum 1
  A62, \field Surface 57 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N61, \field Fraction of Radiant Energy to Surface 57
       \type real
       \minimum 0
       \maximum 1
  A63, \field Surface 58 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N62, \field Fraction of Radiant Energy to Surface 58
       \type real
       \minimum 0
       \maximum 1
  A64, \field Surface 59 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N63, \field Fraction of Radiant Energy to Surface 59
       \type real
       \minimum 0
       \maximum 1
  A65, \field Surface 60 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N64, \field Fraction of Radiant Energy to Surface 60
       \type real
       \minimum 0
       \maximum 1
  A66, \field Surface 61 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N65, \field Fraction of Radiant Energy to Surface 61
       \type real
       \minimum 0
       \maximum 1
  A67, \field Surface 62 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N66, \field Fraction of Radiant Energy to Surface 62
       \type real
       \minimum 0
       \maximum 1
  A68, \field Surface 63 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N67, \field Fraction of Radiant Energy to Surface 63
       \type real
       \minimum 0
       \maximum 1
  A69, \field Surface 64 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N68, \field Fraction of Radiant Energy to Surface 64
       \type real
       \minimum 0
       \maximum 1
  A70, \field Surface 65 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N69, \field Fraction of Radiant Energy to Surface 65
       \type real
       \minimum 0
       \maximum 1
  A71, \field Surface 66 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N70, \field Fraction of Radiant Energy to Surface 66
       \type real
       \minimum 0
       \maximum 1
  A72, \field Surface 67 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N71, \field Fraction of Radiant Energy to Surface 67
       \type real
       \minimum 0
       \maximum 1
  A73, \field Surface 68 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N72, \field Fraction of Radiant Energy to Surface 68
       \type real
       \minimum 0
       \maximum 1
  A74, \field Surface 69 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N73, \field Fraction of Radiant Energy to Surface 69
       \type real
       \minimum 0
       \maximum 1
  A75, \field Surface 70 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N74, \field Fraction of Radiant Energy to Surface 70
       \type real
       \minimum 0
       \maximum 1
  A76, \field Surface 71 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N75, \field Fraction of Radiant Energy to Surface 71
       \type real
       \minimum 0
       \maximum 1
  A77, \field Surface 72 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N76, \field Fraction of Radiant Energy to Surface 72
       \type real
       \minimum 0
       \maximum 1
  A78, \field Surface 73 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N77, \field Fraction of Radiant Energy to Surface 73
       \type real
       \minimum 0
       \maximum 1
  A79, \field Surface 74 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N78, \field Fraction of Radiant Energy to Surface 74
       \type real
       \minimum 0
       \maximum 1
  A80, \field Surface 75 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N79, \field Fraction of Radiant Energy to Surface 75
       \type real
       \minimum 0
       \maximum 1
  A81, \field Surface 76 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N80, \field Fraction of Radiant Energy to Surface 76
       \type real
       \minimum 0
       \maximum 1
  A82, \field Surface 77 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N81, \field Fraction of Radiant Energy to Surface 77
       \type real
       \minimum 0
       \maximum 1
  A83, \field Surface 78 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N82, \field Fraction of Radiant Energy to Surface 78
       \type real
       \minimum 0
       \maximum 1
  A84, \field Surface 79 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N83, \field Fraction of Radiant Energy to Surface 79
       \type real
       \minimum 0
       \maximum 1
  A85, \field Surface 80 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N84, \field Fraction of Radiant Energy to Surface 80
       \type real
       \minimum 0
       \maximum 1
  A86, \field Surface 81 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N85, \field Fraction of Radiant Energy to Surface 81
       \type real
       \minimum 0
       \maximum 1
  A87, \field Surface 82 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N86, \field Fraction of Radiant Energy to Surface 82
       \type real
       \minimum 0
       \maximum 1
  A88, \field Surface 83 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N87, \field Fraction of Radiant Energy to Surface 83
       \type real
       \minimum 0
       \maximum 1
  A89, \field Surface 84 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N88, \field Fraction of Radiant Energy to Surface 84
       \type real
       \minimum 0
       \maximum 1
  A90, \field Surface 85 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N89, \field Fraction of Radiant Energy to Surface 85
       \type real
       \minimum 0
       \maximum 1
  A91, \field Surface 86 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N90, \field Fraction of Radiant Energy to Surface 86
       \type real
       \minimum 0
       \maximum 1
  A92, \field Surface 87 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N91, \field Fraction of Radiant Energy to Surface 87
       \type real
       \minimum 0
       \maximum 1
  A93, \field Surface 88 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N92, \field Fraction of Radiant Energy to Surface 88
       \type real
       \minimum 0
       \maximum 1
  A94, \field Surface 89 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N93, \field Fraction of Radiant Energy to Surface 89
       \type real
       \minimum 0
       \maximum 1
  A95, \field Surface 90 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N94, \field Fraction of Radiant Energy to Surface 90
       \type real
       \minimum 0
       \maximum 1
  A96, \field Surface 91 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N95, \field Fraction of Radiant Energy to Surface 91
       \type real
       \minimum 0
       \maximum 1
  A97, \field Surface 92 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N96, \field Fraction of Radiant Energy to Surface 92
       \type real
       \minimum 0
       \maximum 1
  A98, \field Surface 93 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N97, \field Fraction of Radiant Energy to Surface 93
       \type real
       \minimum 0
       \maximum 1
  A99, \field Surface 94 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N98, \field Fraction of Radiant Energy to Surface 94
       \type real
       \minimum 0
       \maximum 1
 A100, \field Surface 95 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N99, \field Fraction of Radiant Energy to Surface 95
       \type real
       \minimum 0
       \maximum 1
 A101, \field Surface 96 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N100, \field Fraction of Radiant Energy to Surface 96
       \type real
       \minimum 0
       \maximum 1
 A102, \field Surface 97 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N101, \field Fraction of Radiant Energy to Surface 97
       \type real
       \minimum 0
       \maximum 1
 A103, \field Surface 98 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N102, \field Fraction of Radiant Energy to Surface 98
       \type real
       \minimum 0
       \maximum 1
 A104, \field Surface 99 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N103, \field Fraction of Radiant Energy to Surface 99
       \type real
       \minimum 0
       \maximum 1
 A105, \field Surface 100 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N104; \field Fraction of Radiant Energy to Surface 100
       \type real
       \minimum 0
       \maximum 1

ZoneHVAC:Baseboard:RadiantConvective:Steam:Design,
       \min-fields 7
  A1, \field Name
       \required-field
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference ZoneEquipmentNames
  A2, \field Heating Design Capacity Method
       \type choice
       \key HeatingDesignCapacity
       \key CapacityPerFloorArea
       \key FractionOfAutosizedHeatingCapacity
       \default HeatingDesignCapacity
       \note Enter the method used to determine the heating design capacity.
       \note HeatingDesignCapacity is selected when the design heating capacity value or autosize
       \note is specified. CapacityPerFloorArea is selected when the design heating capacity is
       \note determine from user specified heating capacity per floor area and zone floor area.
       \note FractionOfAutosizedHeatingCapacity is selected when the design heating capacity is
       \note determined from a user specified fraction and the auto-sized design heating capacity.
  N1, \field Heating Design Capacity Per Floor Area
       \type real
       \units W/m2
       \minimum 0.0
       \note Enter the heating design capacity per zone floor area. Required field when the heating design
       \note capacity method field is CapacityPerFloorArea.
  N2, \field Fraction of Autosized Heating Design Capacity
       \type real
       \minimum 0.0
       \default 1.0
       \note Enter the fraction of autosized heating design capacity. Required field when capacity the
       \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
  N3,  \field Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  N4,  \field Fraction Radiant
       \required-field
       \type real
       \minimum 0
       \maximum 1
  N5;  \field Fraction of Radiant Energy Incident on People
       \type real
       \minimum 0
       \maximum 1

ZoneHVAC:Baseboard:RadiantConvective:Steam,
       \min-fields 8
       \extensible:2 - repeat last two fields, remembering to remove ; from "inner" fields.
       \memo The number of surfaces can be expanded beyond 100, if necessary, by adding more
       \memo groups to the end of the list.
  A1,  \field Name
       \required-field
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference ZoneEquipmentNames
  A2,  \field Design Object
       \required-field
       \type object-list
       \object-list RadiantDesignObject
  A3,  \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A4,  \field Inlet Node Name
       \required-field
       \type node
  A5,  \field Outlet Node Name
       \required-field
       \type node
  N1, \field Heating Design Capacity
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \ip-units W
       \default autosize
       \note Enter the design heating capacity. Required field when the heating design capacity method
       \note HeatingDesignCapacity.
  N2,  \field Degree of SubCooling
       \type real
       \minimum 1.0
       \default 5.0
       \units deltaC
  N3,  \field Maximum Steam Flow Rate
       \required-field
       \type real
       \autosizable
       \minimum> 0.0
       \units m3/s
  A6,  \field Surface 1 Name
       \begin-extensible
       \note Radiant energy may be distributed to specific surfaces
       \type object-list
       \object-list AllHeatTranSurfNames
  N4,  \field Fraction of Radiant Energy to Surface 1
       \type real
       \minimum 0
       \maximum 1
  A7,  \field Surface 2 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N5, \field Fraction of Radiant Energy to Surface 2
       \type real
       \minimum 0
       \maximum 1
  A8,  \field Surface 3 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N6, \field Fraction of Radiant Energy to Surface 3
       \type real
       \minimum 0
       \maximum 1
  A9,  \field Surface 4 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N7, \field Fraction of Radiant Energy to Surface 4
       \type real
       \minimum 0
       \maximum 1
  A10, \field Surface 5 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N8, \field Fraction of Radiant Energy to Surface 5
       \type real
       \minimum 0
       \maximum 1
  A11, \field Surface 6 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N9, \field Fraction of Radiant Energy to Surface 6
       \type real
       \minimum 0
       \maximum 1
  A12, \field Surface 7 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N10, \field Fraction of Radiant Energy to Surface 7
       \type real
       \minimum 0
       \maximum 1
  A13, \field Surface 8 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N11, \field Fraction of Radiant Energy to Surface 8
       \type real
       \minimum 0
       \maximum 1
  A14, \field Surface 9 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N12, \field Fraction of Radiant Energy to Surface 9
       \type real
       \minimum 0
       \maximum 1
  A15, \field Surface 10 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N13, \field Fraction of Radiant Energy to Surface 10
       \type real
       \minimum 0
       \maximum 1
  A16, \field Surface 11 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N14, \field Fraction of Radiant Energy to Surface 11
       \type real
       \minimum 0
       \maximum 1
  A17, \field Surface 12 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N15, \field Fraction of Radiant Energy to Surface 12
       \type real
       \minimum 0
       \maximum 1
  A18, \field Surface 13 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N16, \field Fraction of Radiant Energy to Surface 13
       \type real
       \minimum 0
       \maximum 1
  A19, \field Surface 14 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N17, \field Fraction of Radiant Energy to Surface 14
       \type real
       \minimum 0
       \maximum 1
  A20, \field Surface 15 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N18, \field Fraction of Radiant Energy to Surface 15
       \type real
       \minimum 0
       \maximum 1
  A21, \field Surface 16 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N19, \field Fraction of Radiant Energy to Surface 16
       \type real
       \minimum 0
       \maximum 1
  A22, \field Surface 17 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N20, \field Fraction of Radiant Energy to Surface 17
       \type real
       \minimum 0
       \maximum 1
  A23, \field Surface 18 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N21, \field Fraction of Radiant Energy to Surface 18
       \type real
       \minimum 0
       \maximum 1
  A24, \field Surface 19 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N22, \field Fraction of Radiant Energy to Surface 19
       \type real
       \minimum 0
       \maximum 1
  A25, \field Surface 20 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N23, \field Fraction of Radiant Energy to Surface 20
       \type real
       \minimum 0
       \maximum 1
  A26, \field Surface 21 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N24, \field Fraction of Radiant Energy to Surface 21
       \type real
       \minimum 0
       \maximum 1
  A27, \field Surface 22 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N25, \field Fraction of Radiant Energy to Surface 22
       \type real
       \minimum 0
       \maximum 1
  A28, \field Surface 23 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N26, \field Fraction of Radiant Energy to Surface 23
       \type real
       \minimum 0
       \maximum 1
  A29, \field Surface 24 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N27, \field Fraction of Radiant Energy to Surface 24
       \type real
       \minimum 0
       \maximum 1
  A30, \field Surface 25 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N28, \field Fraction of Radiant Energy to Surface 25
       \type real
       \minimum 0
       \maximum 1
  A31, \field Surface 26 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N29, \field Fraction of Radiant Energy to Surface 26
       \type real
       \minimum 0
       \maximum 1
  A32, \field Surface 27 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N30, \field Fraction of Radiant Energy to Surface 27
       \type real
       \minimum 0
       \maximum 1
  A33, \field Surface 28 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N31, \field Fraction of Radiant Energy to Surface 28
       \type real
       \minimum 0
       \maximum 1
  A34, \field Surface 29 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N32, \field Fraction of Radiant Energy to Surface 29
       \type real
       \minimum 0
       \maximum 1
  A35, \field Surface 30 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N33, \field Fraction of Radiant Energy to Surface 30
       \type real
       \minimum 0
       \maximum 1
  A36, \field Surface 31 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N34, \field Fraction of Radiant Energy to Surface 31
       \type real
       \minimum 0
       \maximum 1
  A37, \field Surface 32 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N35, \field Fraction of Radiant Energy to Surface 32
       \type real
       \minimum 0
       \maximum 1
  A38, \field Surface 33 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N36, \field Fraction of Radiant Energy to Surface 33
       \type real
       \minimum 0
       \maximum 1
  A39, \field Surface 34 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N37, \field Fraction of Radiant Energy to Surface 34
       \type real
       \minimum 0
       \maximum 1
  A40, \field Surface 35 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N38, \field Fraction of Radiant Energy to Surface 35
       \type real
       \minimum 0
       \maximum 1
  A41, \field Surface 36 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N39, \field Fraction of Radiant Energy to Surface 36
       \type real
       \minimum 0
       \maximum 1
  A42, \field Surface 37 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N40, \field Fraction of Radiant Energy to Surface 37
       \type real
       \minimum 0
       \maximum 1
  A43, \field Surface 38 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N41, \field Fraction of Radiant Energy to Surface 38
       \type real
       \minimum 0
       \maximum 1
  A44, \field Surface 39 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N42, \field Fraction of Radiant Energy to Surface 39
       \type real
       \minimum 0
       \maximum 1
  A45, \field Surface 40 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N43, \field Fraction of Radiant Energy to Surface 40
       \type real
       \minimum 0
       \maximum 1
  A46, \field Surface 41 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N44, \field Fraction of Radiant Energy to Surface 41
       \type real
       \minimum 0
       \maximum 1
  A47, \field Surface 42 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N45, \field Fraction of Radiant Energy to Surface 42
       \type real
       \minimum 0
       \maximum 1
  A48, \field Surface 43 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N46, \field Fraction of Radiant Energy to Surface 43
       \type real
       \minimum 0
       \maximum 1
  A49, \field Surface 44 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N47, \field Fraction of Radiant Energy to Surface 44
       \type real
       \minimum 0
       \maximum 1
  A50, \field Surface 45 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N48, \field Fraction of Radiant Energy to Surface 45
       \type real
       \minimum 0
       \maximum 1
  A51, \field Surface 46 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N49, \field Fraction of Radiant Energy to Surface 46
       \type real
       \minimum 0
       \maximum 1
  A52, \field Surface 47 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N50, \field Fraction of Radiant Energy to Surface 47
       \type real
       \minimum 0
       \maximum 1
  A53, \field Surface 48 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N51, \field Fraction of Radiant Energy to Surface 48
       \type real
       \minimum 0
       \maximum 1
  A54, \field Surface 49 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N52, \field Fraction of Radiant Energy to Surface 49
       \type real
       \minimum 0
       \maximum 1
  A55, \field Surface 50 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N53, \field Fraction of Radiant Energy to Surface 50
       \type real
       \minimum 0
       \maximum 1
  A56, \field Surface 51 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N54, \field Fraction of Radiant Energy to Surface 51
       \type real
       \minimum 0
       \maximum 1
  A57, \field Surface 52 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N55, \field Fraction of Radiant Energy to Surface 52
       \type real
       \minimum 0
       \maximum 1
  A58, \field Surface 53 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N56, \field Fraction of Radiant Energy to Surface 53
       \type real
       \minimum 0
       \maximum 1
  A59, \field Surface 54 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N57, \field Fraction of Radiant Energy to Surface 54
       \type real
       \minimum 0
       \maximum 1
  A60, \field Surface 55 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N58, \field Fraction of Radiant Energy to Surface 55
       \type real
       \minimum 0
       \maximum 1
  A61, \field Surface 56 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N59, \field Fraction of Radiant Energy to Surface 56
       \type real
       \minimum 0
       \maximum 1
  A62, \field Surface 57 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N60, \field Fraction of Radiant Energy to Surface 57
       \type real
       \minimum 0
       \maximum 1
  A63, \field Surface 58 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N61, \field Fraction of Radiant Energy to Surface 58
       \type real
       \minimum 0
       \maximum 1
  A64, \field Surface 59 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N62, \field Fraction of Radiant Energy to Surface 59
       \type real
       \minimum 0
       \maximum 1
  A65, \field Surface 60 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N63, \field Fraction of Radiant Energy to Surface 60
       \type real
       \minimum 0
       \maximum 1
  A66, \field Surface 61 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N64, \field Fraction of Radiant Energy to Surface 61
       \type real
       \minimum 0
       \maximum 1
  A67, \field Surface 62 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N65, \field Fraction of Radiant Energy to Surface 62
       \type real
       \minimum 0
       \maximum 1
  A68, \field Surface 63 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N66, \field Fraction of Radiant Energy to Surface 63
       \type real
       \minimum 0
       \maximum 1
  A69, \field Surface 64 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N67, \field Fraction of Radiant Energy to Surface 64
       \type real
       \minimum 0
       \maximum 1
  A70, \field Surface 65 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N68, \field Fraction of Radiant Energy to Surface 65
       \type real
       \minimum 0
       \maximum 1
  A71, \field Surface 66 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N69, \field Fraction of Radiant Energy to Surface 66
       \type real
       \minimum 0
       \maximum 1
  A72, \field Surface 67 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N70, \field Fraction of Radiant Energy to Surface 67
       \type real
       \minimum 0
       \maximum 1
  A73, \field Surface 68 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N71, \field Fraction of Radiant Energy to Surface 68
       \type real
       \minimum 0
       \maximum 1
  A74, \field Surface 69 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N72, \field Fraction of Radiant Energy to Surface 69
       \type real
       \minimum 0
       \maximum 1
  A75, \field Surface 70 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N73, \field Fraction of Radiant Energy to Surface 70
       \type real
       \minimum 0
       \maximum 1
  A76, \field Surface 71 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N74, \field Fraction of Radiant Energy to Surface 71
       \type real
       \minimum 0
       \maximum 1
  A77, \field Surface 72 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N75, \field Fraction of Radiant Energy to Surface 72
       \type real
       \minimum 0
       \maximum 1
  A78, \field Surface 73 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N76, \field Fraction of Radiant Energy to Surface 73
       \type real
       \minimum 0
       \maximum 1
  A79, \field Surface 74 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N77, \field Fraction of Radiant Energy to Surface 74
       \type real
       \minimum 0
       \maximum 1
  A80, \field Surface 75 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N78, \field Fraction of Radiant Energy to Surface 75
       \type real
       \minimum 0
       \maximum 1
  A81, \field Surface 76 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N79, \field Fraction of Radiant Energy to Surface 76
       \type real
       \minimum 0
       \maximum 1
  A82, \field Surface 77 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N80, \field Fraction of Radiant Energy to Surface 77
       \type real
       \minimum 0
       \maximum 1
  A83, \field Surface 78 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N81, \field Fraction of Radiant Energy to Surface 78
       \type real
       \minimum 0
       \maximum 1
  A84, \field Surface 79 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N82, \field Fraction of Radiant Energy to Surface 79
       \type real
       \minimum 0
       \maximum 1
  A85, \field Surface 80 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N83, \field Fraction of Radiant Energy to Surface 80
       \type real
       \minimum 0
       \maximum 1
  A86, \field Surface 81 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N84, \field Fraction of Radiant Energy to Surface 81
       \type real
       \minimum 0
       \maximum 1
  A87, \field Surface 82 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N85, \field Fraction of Radiant Energy to Surface 82
       \type real
       \minimum 0
       \maximum 1
  A88, \field Surface 83 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N86, \field Fraction of Radiant Energy to Surface 83
       \type real
       \minimum 0
       \maximum 1
  A89, \field Surface 84 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N87, \field Fraction of Radiant Energy to Surface 84
       \type real
       \minimum 0
       \maximum 1
  A90, \field Surface 85 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N88, \field Fraction of Radiant Energy to Surface 85
       \type real
       \minimum 0
       \maximum 1
  A91, \field Surface 86 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N89, \field Fraction of Radiant Energy to Surface 86
       \type real
       \minimum 0
       \maximum 1
  A92, \field Surface 87 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N90, \field Fraction of Radiant Energy to Surface 87
       \type real
       \minimum 0
       \maximum 1
  A93, \field Surface 88 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N91, \field Fraction of Radiant Energy to Surface 88
       \type real
       \minimum 0
       \maximum 1
  A94, \field Surface 89 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N92, \field Fraction of Radiant Energy to Surface 89
       \type real
       \minimum 0
       \maximum 1
  A95, \field Surface 90 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N93, \field Fraction of Radiant Energy to Surface 90
       \type real
       \minimum 0
       \maximum 1
  A96, \field Surface 91 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N94, \field Fraction of Radiant Energy to Surface 91
       \type real
       \minimum 0
       \maximum 1
  A97, \field Surface 92 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N95, \field Fraction of Radiant Energy to Surface 92
       \type real
       \minimum 0
       \maximum 1
  A98, \field Surface 93 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N96, \field Fraction of Radiant Energy to Surface 93
       \type real
       \minimum 0
       \maximum 1
  A99, \field Surface 94 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N97, \field Fraction of Radiant Energy to Surface 94
       \type real
       \minimum 0
       \maximum 1
 A100, \field Surface 95 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N98, \field Fraction of Radiant Energy to Surface 95
       \type real
       \minimum 0
       \maximum 1
 A101, \field Surface 96 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N99, \field Fraction of Radiant Energy to Surface 96
       \type real
       \minimum 0
       \maximum 1
 A102, \field Surface 97 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N100, \field Fraction of Radiant Energy to Surface 97
       \type real
       \minimum 0
       \maximum 1
 A103, \field Surface 98 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N101, \field Fraction of Radiant Energy to Surface 98
       \type real
       \minimum 0
       \maximum 1
 A104, \field Surface 99 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N102, \field Fraction of Radiant Energy to Surface 99
       \type real
       \minimum 0
       \maximum 1
 A105, \field Surface 100 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N103; \field Fraction of Radiant Energy to Surface 100
       \type real
       \minimum 0
       \maximum 1

ZoneHVAC:Baseboard:RadiantConvective:Electric,
       \min-fields 8
       \extensible:2 - repeat last two fields, remembering to remove ; from "inner" fields.
       \memo The number of surfaces can be expanded beyond 100, if necessary, by adding more
       \memo groups to the end of the list
  A1 , \field Name
       \required-field
       \reference ZoneEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Heating Design Capacity Method
       \type choice
       \key HeatingDesignCapacity
       \key CapacityPerFloorArea
       \key FractionOfAutosizedHeatingCapacity
       \default HeatingDesignCapacity
       \note Enter the method used to determine the heating design capacity.
       \note HeatingDesignCapacity = > selected when the design heating capacity value or autosize
       \note is specified. CapacityPerFloorArea = > selected when the design heating capacity is
       \note determine from user specified heating capacity per floor area and zone floor area.
       \note FractionOfAutosizedHeatingCapacity = > is selected when the design heating capacity is
       \note determined from a user specified fraction and the auto-sized design heating capacity.
  N1 , \field Heating Design Capacity
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \ip-units W
       \default autosize
       \note Enter the design heating capacity. Required field when the heating design capacity method
       \note HeatingDesignCapacity.
  N2 , \field Heating Design Capacity Per Floor Area
       \type real
       \units W/m2
       \minimum 0.0
       \note Enter the heating design capacity per zone floor area. Required field when the heating design
       \note capacity method field is CapacityPerFloorArea.
  N3 , \field Fraction of Autosized Heating Design Capacity
       \type real
       \minimum 0.0
       \default 1.0
       \note Enter the fraction of autosized heating design capacity. Required field when capacity the
       \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
  N4 , \field Efficiency
       \maximum 1.0
       \minimum> 0.0
       \default 1.0
  N5,  \field Fraction Radiant
       \required-field
       \type real
       \minimum 0
       \maximum 1
  N6,  \field Fraction of Radiant Energy Incident on People
       \type real
       \minimum 0
       \maximum 1
  A4,  \field Surface 1 Name
       \begin-extensible
       \note Radiant energy may be distributed to specific surfaces
       \type object-list
       \object-list AllHeatTranSurfNames
  N7,  \field Fraction of Radiant Energy to Surface 1
       \type real
       \minimum 0
       \maximum 1
  A5,  \field Surface 2 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N8,  \field Fraction of Radiant Energy to Surface 2
       \type real
       \minimum 0
       \maximum 1
  A6,  \field Surface 3 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N9,  \field Fraction of Radiant Energy to Surface 3
       \type real
       \minimum 0
       \maximum 1
  A7,  \field Surface 4 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N10, \field Fraction of Radiant Energy to Surface 4
       \type real
       \minimum 0
       \maximum 1
  A8,  \field Surface 5 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N11, \field Fraction of Radiant Energy to Surface 5
       \type real
       \minimum 0
       \maximum 1
  A9,  \field Surface 6 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N12, \field Fraction of Radiant Energy to Surface 6
       \type real
       \minimum 0
       \maximum 1
  A10,  \field Surface 7 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N13, \field Fraction of Radiant Energy to Surface 7
       \type real
       \minimum 0
       \maximum 1
  A11, \field Surface 8 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N14, \field Fraction of Radiant Energy to Surface 8
       \type real
       \minimum 0
       \maximum 1
  A12, \field Surface 9 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N15, \field Fraction of Radiant Energy to Surface 9
       \type real
       \minimum 0
       \maximum 1
  A13, \field Surface 10 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N16, \field Fraction of Radiant Energy to Surface 10
       \type real
       \minimum 0
       \maximum 1
  A14, \field Surface 11 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N17, \field Fraction of Radiant Energy to Surface 11
       \type real
       \minimum 0
       \maximum 1
  A15, \field Surface 12 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N18, \field Fraction of Radiant Energy to Surface 12
       \type real
       \minimum 0
       \maximum 1
  A16, \field Surface 13 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N19, \field Fraction of Radiant Energy to Surface 13
       \type real
       \minimum 0
       \maximum 1
  A17, \field Surface 14 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N20, \field Fraction of Radiant Energy to Surface 14
       \type real
       \minimum 0
       \maximum 1
  A18, \field Surface 15 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N21, \field Fraction of Radiant Energy to Surface 15
       \type real
       \minimum 0
       \maximum 1
  A19, \field Surface 16 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N22, \field Fraction of Radiant Energy to Surface 16
       \type real
       \minimum 0
       \maximum 1
  A20, \field Surface 17 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N23, \field Fraction of Radiant Energy to Surface 17
       \type real
       \minimum 0
       \maximum 1
  A21, \field Surface 18 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N24, \field Fraction of Radiant Energy to Surface 18
       \type real
       \minimum 0
       \maximum 1
  A22, \field Surface 19 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N25, \field Fraction of Radiant Energy to Surface 19
       \type real
       \minimum 0
       \maximum 1
  A23, \field Surface 20 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N26, \field Fraction of Radiant Energy to Surface 20
       \type real
       \minimum 0
       \maximum 1
  A24, \field Surface 21 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N27, \field Fraction of Radiant Energy to Surface 21
       \type real
       \minimum 0
       \maximum 1
  A25, \field Surface 22 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N28, \field Fraction of Radiant Energy to Surface 22
       \type real
       \minimum 0
       \maximum 1
  A26, \field Surface 23 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N29, \field Fraction of Radiant Energy to Surface 23
       \type real
       \minimum 0
       \maximum 1
  A27, \field Surface 24 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N30, \field Fraction of Radiant Energy to Surface 24
       \type real
       \minimum 0
       \maximum 1
  A28, \field Surface 25 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N31, \field Fraction of Radiant Energy to Surface 25
       \type real
       \minimum 0
       \maximum 1
  A29, \field Surface 26 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N32, \field Fraction of Radiant Energy to Surface 26
       \type real
       \minimum 0
       \maximum 1
  A30, \field Surface 27 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N33, \field Fraction of Radiant Energy to Surface 27
       \type real
       \minimum 0
       \maximum 1
  A31, \field Surface 28 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N34, \field Fraction of Radiant Energy to Surface 28
       \type real
       \minimum 0
       \maximum 1
  A32, \field Surface 29 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N35, \field Fraction of Radiant Energy to Surface 29
       \type real
       \minimum 0
       \maximum 1
  A33, \field Surface 30 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N36, \field Fraction of Radiant Energy to Surface 30
       \type real
       \minimum 0
       \maximum 1
  A34, \field Surface 31 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N37, \field Fraction of Radiant Energy to Surface 31
       \type real
       \minimum 0
       \maximum 1
  A35, \field Surface 32 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N38, \field Fraction of Radiant Energy to Surface 32
       \type real
       \minimum 0
       \maximum 1
  A36, \field Surface 33 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N39, \field Fraction of Radiant Energy to Surface 33
       \type real
       \minimum 0
       \maximum 1
  A37, \field Surface 34 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N40, \field Fraction of Radiant Energy to Surface 34
       \type real
       \minimum 0
       \maximum 1
  A38, \field Surface 35 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N41, \field Fraction of Radiant Energy to Surface 35
       \type real
       \minimum 0
       \maximum 1
  A39, \field Surface 36 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N42, \field Fraction of Radiant Energy to Surface 36
       \type real
       \minimum 0
       \maximum 1
  A40, \field Surface 37 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N43, \field Fraction of Radiant Energy to Surface 37
       \type real
       \minimum 0
       \maximum 1
  A41, \field Surface 38 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N44, \field Fraction of Radiant Energy to Surface 38
       \type real
       \minimum 0
       \maximum 1
  A42, \field Surface 39 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N45, \field Fraction of Radiant Energy to Surface 39
       \type real
       \minimum 0
       \maximum 1
  A43, \field Surface 40 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N46, \field Fraction of Radiant Energy to Surface 40
       \type real
       \minimum 0
       \maximum 1
  A44, \field Surface 41 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N47, \field Fraction of Radiant Energy to Surface 41
       \type real
       \minimum 0
       \maximum 1
  A45, \field Surface 42 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N48, \field Fraction of Radiant Energy to Surface 42
       \type real
       \minimum 0
       \maximum 1
  A46, \field Surface 43 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N49, \field Fraction of Radiant Energy to Surface 43
       \type real
       \minimum 0
       \maximum 1
  A47, \field Surface 44 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N50, \field Fraction of Radiant Energy to Surface 44
       \type real
       \minimum 0
       \maximum 1
  A48, \field Surface 45 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N51, \field Fraction of Radiant Energy to Surface 45
       \type real
       \minimum 0
       \maximum 1
  A49, \field Surface 46 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N52, \field Fraction of Radiant Energy to Surface 46
       \type real
       \minimum 0
       \maximum 1
  A50, \field Surface 47 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N53, \field Fraction of Radiant Energy to Surface 47
       \type real
       \minimum 0
       \maximum 1
  A51, \field Surface 48 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N54, \field Fraction of Radiant Energy to Surface 48
       \type real
       \minimum 0
       \maximum 1
  A52, \field Surface 49 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N55, \field Fraction of Radiant Energy to Surface 49
       \type real
       \minimum 0
       \maximum 1
  A53, \field Surface 50 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N56, \field Fraction of Radiant Energy to Surface 50
       \type real
       \minimum 0
       \maximum 1
  A54, \field Surface 51 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N57, \field Fraction of Radiant Energy to Surface 51
       \type real
       \minimum 0
       \maximum 1
  A55, \field Surface 52 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N58, \field Fraction of Radiant Energy to Surface 52
       \type real
       \minimum 0
       \maximum 1
  A56, \field Surface 53 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N59, \field Fraction of Radiant Energy to Surface 53
       \type real
       \minimum 0
       \maximum 1
  A57, \field Surface 54 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N60, \field Fraction of Radiant Energy to Surface 54
       \type real
       \minimum 0
       \maximum 1
  A58, \field Surface 55 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N61, \field Fraction of Radiant Energy to Surface 55
       \type real
       \minimum 0
       \maximum 1
  A59, \field Surface 56 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N62, \field Fraction of Radiant Energy to Surface 56
       \type real
       \minimum 0
       \maximum 1
  A60, \field Surface 57 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N63, \field Fraction of Radiant Energy to Surface 57
       \type real
       \minimum 0
       \maximum 1
  A61, \field Surface 58 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N64, \field Fraction of Radiant Energy to Surface 58
       \type real
       \minimum 0
       \maximum 1
  A62, \field Surface 59 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N65, \field Fraction of Radiant Energy to Surface 59
       \type real
       \minimum 0
       \maximum 1
  A63, \field Surface 60 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N66, \field Fraction of Radiant Energy to Surface 60
       \type real
       \minimum 0
       \maximum 1
  A64, \field Surface 61 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N67, \field Fraction of Radiant Energy to Surface 61
       \type real
       \minimum 0
       \maximum 1
  A65, \field Surface 62 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N68, \field Fraction of Radiant Energy to Surface 62
       \type real
       \minimum 0
       \maximum 1
  A66, \field Surface 63 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N69, \field Fraction of Radiant Energy to Surface 63
       \type real
       \minimum 0
       \maximum 1
  A67, \field Surface 64 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N70, \field Fraction of Radiant Energy to Surface 64
       \type real
       \minimum 0
       \maximum 1
  A68, \field Surface 65 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N71, \field Fraction of Radiant Energy to Surface 65
       \type real
       \minimum 0
       \maximum 1
  A69, \field Surface 66 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N72, \field Fraction of Radiant Energy to Surface 66
       \type real
       \minimum 0
       \maximum 1
  A70, \field Surface 67 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N73, \field Fraction of Radiant Energy to Surface 67
       \type real
       \minimum 0
       \maximum 1
  A71, \field Surface 68 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N74, \field Fraction of Radiant Energy to Surface 68
       \type real
       \minimum 0
       \maximum 1
  A72, \field Surface 69 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N75, \field Fraction of Radiant Energy to Surface 69
       \type real
       \minimum 0
       \maximum 1
  A73, \field Surface 70 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N76, \field Fraction of Radiant Energy to Surface 70
       \type real
       \minimum 0
       \maximum 1
  A74, \field Surface 71 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N77, \field Fraction of Radiant Energy to Surface 71
       \type real
       \minimum 0
       \maximum 1
  A75, \field Surface 72 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N78, \field Fraction of Radiant Energy to Surface 72
       \type real
       \minimum 0
       \maximum 1
  A76, \field Surface 73 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N79, \field Fraction of Radiant Energy to Surface 73
       \type real
       \minimum 0
       \maximum 1
  A77, \field Surface 74 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N80, \field Fraction of Radiant Energy to Surface 74
       \type real
       \minimum 0
       \maximum 1
  A78, \field Surface 75 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N81, \field Fraction of Radiant Energy to Surface 75
       \type real
       \minimum 0
       \maximum 1
  A79, \field Surface 76 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N82, \field Fraction of Radiant Energy to Surface 76
       \type real
       \minimum 0
       \maximum 1
  A80, \field Surface 77 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N83, \field Fraction of Radiant Energy to Surface 77
       \type real
       \minimum 0
       \maximum 1
  A81, \field Surface 78 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N84, \field Fraction of Radiant Energy to Surface 78
       \type real
       \minimum 0
       \maximum 1
  A82, \field Surface 79 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N85, \field Fraction of Radiant Energy to Surface 79
       \type real
       \minimum 0
       \maximum 1
  A83, \field Surface 80 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N86, \field Fraction of Radiant Energy to Surface 80
       \type real
       \minimum 0
       \maximum 1
  A84, \field Surface 81 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N87, \field Fraction of Radiant Energy to Surface 81
       \type real
       \minimum 0
       \maximum 1
  A85, \field Surface 82 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N88, \field Fraction of Radiant Energy to Surface 82
       \type real
       \minimum 0
       \maximum 1
  A86, \field Surface 83 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N89, \field Fraction of Radiant Energy to Surface 83
       \type real
       \minimum 0
       \maximum 1
  A87, \field Surface 84 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N90, \field Fraction of Radiant Energy to Surface 84
       \type real
       \minimum 0
       \maximum 1
  A88, \field Surface 85 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N91, \field Fraction of Radiant Energy to Surface 85
       \type real
       \minimum 0
       \maximum 1
  A89, \field Surface 86 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N92, \field Fraction of Radiant Energy to Surface 86
       \type real
       \minimum 0
       \maximum 1
  A90, \field Surface 87 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N93, \field Fraction of Radiant Energy to Surface 87
       \type real
       \minimum 0
       \maximum 1
  A91, \field Surface 88 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N94, \field Fraction of Radiant Energy to Surface 88
       \type real
       \minimum 0
       \maximum 1
  A92, \field Surface 89 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N95, \field Fraction of Radiant Energy to Surface 89
       \type real
       \minimum 0
       \maximum 1
  A93, \field Surface 90 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N96, \field Fraction of Radiant Energy to Surface 90
       \type real
       \minimum 0
       \maximum 1
  A94, \field Surface 91 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N97, \field Fraction of Radiant Energy to Surface 91
       \type real
       \minimum 0
       \maximum 1
  A95, \field Surface 92 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N98, \field Fraction of Radiant Energy to Surface 92
       \type real
       \minimum 0
       \maximum 1
  A96, \field Surface 93 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N99, \field Fraction of Radiant Energy to Surface 93
       \type real
       \minimum 0
       \maximum 1
  A97, \field Surface 94 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N100, \field Fraction of Radiant Energy to Surface 94
       \type real
       \minimum 0
       \maximum 1
  A98, \field Surface 95 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N101, \field Fraction of Radiant Energy to Surface 95
       \type real
       \minimum 0
       \maximum 1
  A99, \field Surface 96 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N102, \field Fraction of Radiant Energy to Surface 96
       \type real
       \minimum 0
       \maximum 1
 A100, \field Surface 97 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N103, \field Fraction of Radiant Energy to Surface 97
       \type real
       \minimum 0
       \maximum 1
 A101, \field Surface 98 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N104, \field Fraction of Radiant Energy to Surface 98
       \type real
       \minimum 0
       \maximum 1
 A102, \field Surface 99 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N105, \field Fraction of Radiant Energy to Surface 99
       \type real
       \minimum 0
       \maximum 1
 A103, \field Surface 100 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N106; \field Fraction of Radiant Energy to Surface 100
       \type real
       \minimum 0
       \maximum 1

ZoneHVAC:CoolingPanel:RadiantConvective:Water,
       \extensible:2 - repeat last two fields, remembering to remove ; from "inner" fields.
       \memo The number of surfaces can be expanded beyond 100, if necessary, by adding more
       \memo groups to the end of the list
       \min-fields 18
  A1 , \field Name
       \required-field
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference ZoneEquipmentNames
  A2 , \field Availability Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  A3 , \field Water Inlet Node Name
       \required-field
       \type node
  A4 , \field Water Outlet Node Name
       \required-field
       \type node
  N1 , \field Rated Inlet Water Temperature
       \type real
       \units C
       \default 5.0
  N2 , \field Rated Inlet Space Temperature
       \type real
       \units C
       \default 24.0
  N3 , \field Rated Water Mass Flow Rate
       \type real
       \minimum> 0.0
       \units kg/s
       \default 0.063
  A5 , \field Cooling Design Capacity Method
       \type choice
       \key None
       \key CoolingDesignCapacity
       \key CapacityPerFloorArea
       \key FractionOfAutosizedCoolingCapacity
       \default CoolingDesignCapacity
       \note Enter the method used to determine the cooling design capacity for scalable sizing.
       \note CoolingDesignCapacity => selected when the design cooling capacity value is specified or
       \note auto-sized. CapacityPerFloorArea => selected when the design cooling capacity is determined
       \note from user specified cooling capacity per floor area and total floor area of cooled zone
       \note served by the hydraulic unit. FractionOfAutosizedCoolingCapacity => is selected when the
       \note design cooling capacity is determined from a user specified fraction and the auto-sized
       \note design cooling capacity of the system.
  N4 , \field Cooling Design Capacity
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \note Enter the design cooling capacity. Required field when the cooling design capacity method
       \note CoolingDesignCapacity.
  N5 , \field Cooling Design Capacity Per Floor Area
       \type real
       \units W/m2
       \minimum 0.0
       \note Enter the cooling design capacity per total floor area of cooled zones served by the unit.
       \note Required field when the cooling design capacity method field is CapacityPerFloorArea.
  N6, \field Fraction of Autosized Cooling Design Capacity
       \type real
       \minimum 0.0
       \note Enter the fraction of auto-sized cooling design capacity. Required field when the cooling
       \note design capacity method field is FractionOfAutosizedCoolingCapacity.
  N7 , \field Maximum Chilled Water Flow Rate
       \required-field
       \autosizable
       \type real
       \units m3/s
  A6 , \field Control Type
       \note Temperature on which unit is controlled
       \type choice
       \key MeanAirTemperature
       \key MeanRadiantTemperature
       \key OperativeTemperature
       \key OutdoorDryBulbTemperature
       \key OutdoorWetBulbTemperature
       \key ZoneTotalLoad
       \key ZoneConvectiveLoad
       \default MeanAirTemperature
  N8 , \field Cooling Control Throttling Range
       \units deltaC
       \minimum 0.5
       \default 0.5
  A7 , \field Cooling Control Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A8 , \field Condensation Control Type
       \type choice
       \key Off
       \key SimpleOff
       \key VariableOff
       \default SimpleOff
  N9 , \field Condensation Control Dewpoint Offset
       \units C
       \default 1.0
  N10, \field Fraction Radiant
       \required-field
       \type real
       \minimum 0
       \maximum 1
  N11, \field Fraction of Radiant Energy Incident on People
       \type real
       \minimum 0
       \maximum 1
  A9 , \field Surface 1 Name
       \begin-extensible
       \note Radiant energy may be distributed to specific surfaces
       \type object-list
       \object-list AllHeatTranSurfNames
  N12, \field Fraction of Radiant Energy to Surface 1
       \type real
       \minimum 0
       \maximum 1
  A10, \field Surface 2 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N13, \field Fraction of Radiant Energy to Surface 2
       \type real
       \minimum 0
       \maximum 1
  A11, \field Surface 3 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N14, \field Fraction of Radiant Energy to Surface 3
       \type real
       \minimum 0
       \maximum 1
  A12, \field Surface 4 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N15, \field Fraction of Radiant Energy to Surface 4
       \type real
       \minimum 0
       \maximum 1
  A13, \field Surface 5 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N16, \field Fraction of Radiant Energy to Surface 5
       \type real
       \minimum 0
       \maximum 1
  A14, \field Surface 6 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N17, \field Fraction of Radiant Energy to Surface 6
       \type real
       \minimum 0
       \maximum 1
  A15, \field Surface 7 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N18, \field Fraction of Radiant Energy to Surface 7
       \type real
       \minimum 0
       \maximum 1
  A16, \field Surface 8 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N19, \field Fraction of Radiant Energy to Surface 8
       \type real
       \minimum 0
       \maximum 1
  A17, \field Surface 9 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N20, \field Fraction of Radiant Energy to Surface 9
       \type real
       \minimum 0
       \maximum 1
  A18, \field Surface 10 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N21, \field Fraction of Radiant Energy to Surface 10
       \type real
       \minimum 0
       \maximum 1
  A19, \field Surface 11 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N22, \field Fraction of Radiant Energy to Surface 11
       \type real
       \minimum 0
       \maximum 1
  A20, \field Surface 12 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N23, \field Fraction of Radiant Energy to Surface 12
       \type real
       \minimum 0
       \maximum 1
  A21, \field Surface 13 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N24, \field Fraction of Radiant Energy to Surface 13
       \type real
       \minimum 0
       \maximum 1
  A22, \field Surface 14 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N25, \field Fraction of Radiant Energy to Surface 14
       \type real
       \minimum 0
       \maximum 1
  A23, \field Surface 15 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N26, \field Fraction of Radiant Energy to Surface 15
       \type real
       \minimum 0
       \maximum 1
  A24, \field Surface 16 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N27, \field Fraction of Radiant Energy to Surface 16
       \type real
       \minimum 0
       \maximum 1
  A25, \field Surface 17 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N28, \field Fraction of Radiant Energy to Surface 17
       \type real
       \minimum 0
       \maximum 1
  A26, \field Surface 18 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N29, \field Fraction of Radiant Energy to Surface 18
       \type real
       \minimum 0
       \maximum 1
  A27, \field Surface 19 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N30, \field Fraction of Radiant Energy to Surface 19
       \type real
       \minimum 0
       \maximum 1
  A28, \field Surface 20 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N31, \field Fraction of Radiant Energy to Surface 20
       \type real
       \minimum 0
       \maximum 1
  A29, \field Surface 21 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N32, \field Fraction of Radiant Energy to Surface 21
       \type real
       \minimum 0
       \maximum 1
  A30, \field Surface 22 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N33, \field Fraction of Radiant Energy to Surface 22
       \type real
       \minimum 0
       \maximum 1
  A31, \field Surface 23 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N34, \field Fraction of Radiant Energy to Surface 23
       \type real
       \minimum 0
       \maximum 1
  A32, \field Surface 24 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N35, \field Fraction of Radiant Energy to Surface 24
       \type real
       \minimum 0
       \maximum 1
  A33, \field Surface 25 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N36, \field Fraction of Radiant Energy to Surface 25
       \type real
       \minimum 0
       \maximum 1
  A34, \field Surface 26 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N37, \field Fraction of Radiant Energy to Surface 26
       \type real
       \minimum 0
       \maximum 1
  A35, \field Surface 27 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N38, \field Fraction of Radiant Energy to Surface 27
       \type real
       \minimum 0
       \maximum 1
  A36, \field Surface 28 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N39, \field Fraction of Radiant Energy to Surface 28
       \type real
       \minimum 0
       \maximum 1
  A37, \field Surface 29 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N40, \field Fraction of Radiant Energy to Surface 29
       \type real
       \minimum 0
       \maximum 1
  A38, \field Surface 30 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N41, \field Fraction of Radiant Energy to Surface 30
       \type real
       \minimum 0
       \maximum 1
  A39, \field Surface 31 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N42, \field Fraction of Radiant Energy to Surface 31
       \type real
       \minimum 0
       \maximum 1
  A40, \field Surface 32 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N43, \field Fraction of Radiant Energy to Surface 32
       \type real
       \minimum 0
       \maximum 1
  A41, \field Surface 33 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N44, \field Fraction of Radiant Energy to Surface 33
       \type real
       \minimum 0
       \maximum 1
  A42, \field Surface 34 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N45, \field Fraction of Radiant Energy to Surface 34
       \type real
       \minimum 0
       \maximum 1
  A43, \field Surface 35 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N46, \field Fraction of Radiant Energy to Surface 35
       \type real
       \minimum 0
       \maximum 1
  A44, \field Surface 36 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N47, \field Fraction of Radiant Energy to Surface 36
       \type real
       \minimum 0
       \maximum 1
  A45, \field Surface 37 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N48, \field Fraction of Radiant Energy to Surface 37
       \type real
       \minimum 0
       \maximum 1
  A46, \field Surface 38 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N49, \field Fraction of Radiant Energy to Surface 38
       \type real
       \minimum 0
       \maximum 1
  A47, \field Surface 39 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N50, \field Fraction of Radiant Energy to Surface 39
       \type real
       \minimum 0
       \maximum 1
  A48, \field Surface 40 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N51, \field Fraction of Radiant Energy to Surface 40
       \type real
       \minimum 0
       \maximum 1
  A49, \field Surface 41 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N52, \field Fraction of Radiant Energy to Surface 41
       \type real
       \minimum 0
       \maximum 1
  A50, \field Surface 42 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N53, \field Fraction of Radiant Energy to Surface 42
       \type real
       \minimum 0
       \maximum 1
  A51, \field Surface 43 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N54, \field Fraction of Radiant Energy to Surface 43
       \type real
       \minimum 0
       \maximum 1
  A52, \field Surface 44 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N55, \field Fraction of Radiant Energy to Surface 44
       \type real
       \minimum 0
       \maximum 1
  A53, \field Surface 45 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N56, \field Fraction of Radiant Energy to Surface 45
       \type real
       \minimum 0
       \maximum 1
  A54, \field Surface 46 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N57, \field Fraction of Radiant Energy to Surface 46
       \type real
       \minimum 0
       \maximum 1
  A55, \field Surface 47 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N58, \field Fraction of Radiant Energy to Surface 47
       \type real
       \minimum 0
       \maximum 1
  A56, \field Surface 48 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N59, \field Fraction of Radiant Energy to Surface 48
       \type real
       \minimum 0
       \maximum 1
  A57, \field Surface 49 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N60, \field Fraction of Radiant Energy to Surface 49
       \type real
       \minimum 0
       \maximum 1
  A58, \field Surface 50 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N61, \field Fraction of Radiant Energy to Surface 50
       \type real
       \minimum 0
       \maximum 1
  A59, \field Surface 51 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N62, \field Fraction of Radiant Energy to Surface 51
       \type real
       \minimum 0
       \maximum 1
  A60, \field Surface 52 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N63, \field Fraction of Radiant Energy to Surface 52
       \type real
       \minimum 0
       \maximum 1
  A61, \field Surface 53 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N64, \field Fraction of Radiant Energy to Surface 53
       \type real
       \minimum 0
       \maximum 1
  A62, \field Surface 54 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N65, \field Fraction of Radiant Energy to Surface 54
       \type real
       \minimum 0
       \maximum 1
  A63, \field Surface 55 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N66, \field Fraction of Radiant Energy to Surface 55
       \type real
       \minimum 0
       \maximum 1
  A64, \field Surface 56 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N67, \field Fraction of Radiant Energy to Surface 56
       \type real
       \minimum 0
       \maximum 1
  A65, \field Surface 57 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N68, \field Fraction of Radiant Energy to Surface 57
       \type real
       \minimum 0
       \maximum 1
  A66, \field Surface 58 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N69, \field Fraction of Radiant Energy to Surface 58
       \type real
       \minimum 0
       \maximum 1
  A67, \field Surface 59 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N70, \field Fraction of Radiant Energy to Surface 59
       \type real
       \minimum 0
       \maximum 1
  A68, \field Surface 60 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N71, \field Fraction of Radiant Energy to Surface 60
       \type real
       \minimum 0
       \maximum 1
  A69, \field Surface 61 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N72, \field Fraction of Radiant Energy to Surface 61
       \type real
       \minimum 0
       \maximum 1
  A70, \field Surface 62 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N73, \field Fraction of Radiant Energy to Surface 62
       \type real
       \minimum 0
       \maximum 1
  A71, \field Surface 63 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N74, \field Fraction of Radiant Energy to Surface 63
       \type real
       \minimum 0
       \maximum 1
  A72, \field Surface 64 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N75, \field Fraction of Radiant Energy to Surface 64
       \type real
       \minimum 0
       \maximum 1
  A73, \field Surface 65 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N76, \field Fraction of Radiant Energy to Surface 65
       \type real
       \minimum 0
       \maximum 1
  A74, \field Surface 66 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N77, \field Fraction of Radiant Energy to Surface 66
       \type real
       \minimum 0
       \maximum 1
  A75, \field Surface 67 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N78, \field Fraction of Radiant Energy to Surface 67
       \type real
       \minimum 0
       \maximum 1
  A76, \field Surface 68 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N79, \field Fraction of Radiant Energy to Surface 68
       \type real
       \minimum 0
       \maximum 1
  A77, \field Surface 69 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N80, \field Fraction of Radiant Energy to Surface 69
       \type real
       \minimum 0
       \maximum 1
  A78, \field Surface 70 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N81, \field Fraction of Radiant Energy to Surface 70
       \type real
       \minimum 0
       \maximum 1
  A79, \field Surface 71 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N82, \field Fraction of Radiant Energy to Surface 71
       \type real
       \minimum 0
       \maximum 1
  A80, \field Surface 72 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N83, \field Fraction of Radiant Energy to Surface 72
       \type real
       \minimum 0
       \maximum 1
  A81, \field Surface 73 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N84, \field Fraction of Radiant Energy to Surface 73
       \type real
       \minimum 0
       \maximum 1
  A82, \field Surface 74 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N85, \field Fraction of Radiant Energy to Surface 74
       \type real
       \minimum 0
       \maximum 1
  A83, \field Surface 75 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N86, \field Fraction of Radiant Energy to Surface 75
       \type real
       \minimum 0
       \maximum 1
  A84, \field Surface 76 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N87, \field Fraction of Radiant Energy to Surface 76
       \type real
       \minimum 0
       \maximum 1
  A85, \field Surface 77 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N88, \field Fraction of Radiant Energy to Surface 77
       \type real
       \minimum 0
       \maximum 1
  A86, \field Surface 78 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N89, \field Fraction of Radiant Energy to Surface 78
       \type real
       \minimum 0
       \maximum 1
  A87, \field Surface 79 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N90, \field Fraction of Radiant Energy to Surface 79
       \type real
       \minimum 0
       \maximum 1
  A88, \field Surface 80 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N91, \field Fraction of Radiant Energy to Surface 80
       \type real
       \minimum 0
       \maximum 1
  A89, \field Surface 81 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N92, \field Fraction of Radiant Energy to Surface 81
       \type real
       \minimum 0
       \maximum 1
  A90, \field Surface 82 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N93, \field Fraction of Radiant Energy to Surface 82
       \type real
       \minimum 0
       \maximum 1
  A91, \field Surface 83 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N94, \field Fraction of Radiant Energy to Surface 83
       \type real
       \minimum 0
       \maximum 1
  A92, \field Surface 84 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N95, \field Fraction of Radiant Energy to Surface 84
       \type real
       \minimum 0
       \maximum 1
  A93, \field Surface 85 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N96, \field Fraction of Radiant Energy to Surface 85
       \type real
       \minimum 0
       \maximum 1
  A94, \field Surface 86 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N97, \field Fraction of Radiant Energy to Surface 86
       \type real
       \minimum 0
       \maximum 1
  A95, \field Surface 87 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N98, \field Fraction of Radiant Energy to Surface 87
       \type real
       \minimum 0
       \maximum 1
  A96, \field Surface 88 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  N99, \field Fraction of Radiant Energy to Surface 88
       \type real
       \minimum 0
       \maximum 1
  A97, \field Surface 89 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N100, \field Fraction of Radiant Energy to Surface 89
       \type real
       \minimum 0
       \maximum 1
  A98, \field Surface 90 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N101, \field Fraction of Radiant Energy to Surface 90
       \type real
       \minimum 0
       \maximum 1
  A99, \field Surface 91 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N102, \field Fraction of Radiant Energy to Surface 91
       \type real
       \minimum 0
       \maximum 1
 A100, \field Surface 92 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N103, \field Fraction of Radiant Energy to Surface 92
       \type real
       \minimum 0
       \maximum 1
 A101, \field Surface 93 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N104, \field Fraction of Radiant Energy to Surface 93
       \type real
       \minimum 0
       \maximum 1
 A102, \field Surface 94 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N105, \field Fraction of Radiant Energy to Surface 94
       \type real
       \minimum 0
       \maximum 1
 A103, \field Surface 95 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N106, \field Fraction of Radiant Energy to Surface 95
       \type real
       \minimum 0
       \maximum 1
 A104, \field Surface 96 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N107, \field Fraction of Radiant Energy to Surface 96
       \type real
       \minimum 0
       \maximum 1
 A105, \field Surface 97 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N108, \field Fraction of Radiant Energy to Surface 97
       \type real
       \minimum 0
       \maximum 1
 A106, \field Surface 98 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N109, \field Fraction of Radiant Energy to Surface 98
       \type real
       \minimum 0
       \maximum 1
 A107, \field Surface 99 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N110, \field Fraction of Radiant Energy to Surface 99
       \type real
       \minimum 0
       \maximum 1
 A108, \field Surface 100 Name
       \type object-list
       \object-list AllHeatTranSurfNames
 N111; \field Fraction of Radiant Energy to Surface 100
       \type real
       \minimum 0
       \maximum 1

ZoneHVAC:Baseboard:Convective:Water,
       \memo Hot water baseboard heater, convection-only. Natural convection hydronic heating unit.
       \min-fields 10
  A1 , \field Name
       \required-field
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference ZoneEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Inlet Node Name
       \required-field
       \type node
  A4 , \field Outlet Node Name
       \required-field
       \type node
  A5 , \field Heating Design Capacity Method
       \type choice
       \key HeatingDesignCapacity
       \key CapacityPerFloorArea
       \key FractionOfAutosizedHeatingCapacity
       \default HeatingDesignCapacity
       \note Enter the method used to determine the heating design capacity.
       \note HeatingDesignCapacity = > selected when the design heating capacity value or autosize
       \note is specified. CapacityPerFloorArea = > selected when the design heating capacity is
       \note determine from user specified heating capacity per floor area and zone floor area.
       \note FractionOfAutosizedHeatingCapacity = > is selected when the design heating capacity is
       \note determined from a user specified fraction and the auto-sized design heating capacity.
  N1 , \field Heating Design Capacity
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \ip-units W
       \default autosize
       \note Enter the design heating capacity. Required field when the heating design capacity method
       \note HeatingDesignCapacity.
  N2 , \field Heating Design Capacity Per Floor Area
       \type real
       \units W/m2
       \minimum 0.0
       \note Enter the heating design capacity per zone floor area. Required field when the heating design
       \note capacity method field is CapacityPerFloorArea.
  N3 , \field Fraction of Autosized Heating Design Capacity
       \type real
       \minimum 0.0
       \default 1.0
       \note Enter the fraction of autosized heating design capacity. Required field when capacity the
       \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
  N4 , \field U-Factor Times Area Value
       \required-field
       \autosizable
       \units W/K
  N5 , \field Maximum Water Flow Rate
       \required-field
       \units m3/s
       \autosizable
       \ip-units gal/min
  N6 ; \field Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001

ZoneHVAC:Baseboard:Convective:Electric,
        \memo Electric baseboard heater, convection-only. Natural convection electric heating unit.
        \min-fields 7
  A1 ,  \field Name
        \required-field
        \reference ZoneEquipmentNames
  A2 ,  \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
  A3 ,  \field Heating Design Capacity Method
        \type choice
        \key HeatingDesignCapacity
        \key CapacityPerFloorArea
        \key FractionOfAutosizedHeatingCapacity
        \default HeatingDesignCapacity
        \note Enter the method used to determine the heating design capacity.
        \note HeatingDesignCapacity = > selected when the design heating capacity value or autosize
        \note is specified. CapacityPerFloorArea = > selected when the design heating capacity is
        \note determine from user specified heating capacity per floor area and zone floor area.
        \note FractionOfAutosizedHeatingCapacity = > is selected when the design heating capacity is
        \note determined from a user specified fraction and the auto-sized design heating capacity.
  N1 ,  \field Heating Design Capacity
        \type real
        \units W
        \minimum 0.0
        \autosizable
        \ip-units W
        \default autosize
        \note Enter the design heating capacity. Required field when the heating design capacity method
        \note HeatingDesignCapacity.
  N2 ,  \field Heating Design Capacity Per Floor Area
        \type real
        \units W/m2
        \minimum 0.0
        \note Enter the heating design capacity per zone floor area. Required field when the heating design
        \note capacity method field is CapacityPerFloorArea.
  N3 ,  \field Fraction of Autosized Heating Design Capacity
        \type real
        \minimum 0.0
        \default 1.0
        \note Enter the fraction of autosized heating design capacity. Required field when capacity the
        \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
  N4 ;  \field Efficiency
        \maximum 1.0
        \minimum 0.0
        \default 1.0

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
        \memo Low temperature hydronic radiant heating and/or cooling system embedded in a building
        \memo surface (wall, ceiling, or floor). Controlled by varying the hot or chilled water
        \memo flow to the unit.
        \min-fields 16
  A1, \field Name
        \required-field
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
        \reference ZoneEquipmentNames
  A2, \field Design Object
        \required-field
        \type object-list
        \object-list RadiantDesignObject
  A3, \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
  A4, \field Zone Name
        \note Name of zone system is serving
        \type object-list
        \object-list ZoneNames
  A5, \field Surface Name or Radiant Surface Group Name
        \note Identifies surfaces that radiant system is embedded in.
        \note For a system with multiple surfaces, enter the name of
        \note a ZoneHVAC:LowTemperatureRadiant:SurfaceGroup object.
        \type object-list
        \object-list RadiantSurfaceNames
        \object-list RadiantGroupNames
  N1, \field Hydronic Tubing Length
        \note (total length of pipe embedded in surface)
        \units m
        \minimum> 0
        \autosizable
        \default autosize
  N2, \field Heating Design Capacity
        \type real
        \units W
        \minimum 0.0
        \autosizable
        \ip-units W
        \default autosize
        \note Enter the design heating capacity. Required field when the heating design capacity method
        \note HeatingDesignCapacity.
  N3, \field Maximum Hot Water Flow
        \units m3/s
        \minimum 0
        \autosizable
        \ip-units gal/min
  A6, \field Heating Water Inlet Node Name
        \type node
  A7, \field Heating Water Outlet Node Name
        \type node
  N4, \field Cooling Design Capacity
        \type real
        \units W
        \minimum 0.0
        \autosizable
        \note Enter the design cooling capacity. Required field when the cooling design capacity method
        \note CoolingDesignCapacity.
  N5, \field Maximum Cold Water Flow
        \units m3/s
        \minimum 0
        \autosizable
        \ip-units gal/min
  A8, \field Cooling Water Inlet Node Name
        \type node
  A9, \field Cooling Water Outlet Node Name
        \type node
  A10, \field Number of Circuits
        \type choice
        \key OnePerSurface
        \key CalculateFromCircuitLength
        \default OnePerSurface
  N6; \field Circuit Length
        \units m
        \default 106.7

ZoneHVAC:LowTemperatureRadiant:VariableFlow:Design,
        \min-fields 19
  A1, \field Name
        \type alpha
        \reference RadiantDesignObject
  A2, \field Fluid to Radiant Surface Heat Transfer Model
        \note This parameter identifies how the heat transfer between
        \note fluid being circulated through the radiant system and
        \note the radiant system (slab) is modeled. ConvectionOnly
        \note means that only convection between the fluid and the
        \note inside surface of the pipe is modeled using a conventional
        \note equation for flow inside a pipe. ISOStandard models
        \note convection between the fluid and the inside of
        \note of the pipe and conduction through the pipe material using
        \note equations specific to ISO Standard 11855-2.
        \type choice
        \key ConvectionOnly
        \key ISOStandard
        \default ConvectionOnly
  N1, \field Hydronic Tubing Inside Diameter
        \units m
        \minimum> 0
        \default 0.013
        \ip-units in
  N2, \field Hydronic Tubing Outside Diameter
        \units m
        \minimum> 0
        \default 0.016
        \ip-units in
  N3, \field Hydronic Tubing Conductivity
        \note Conductivity of the tubing/piping material
        \units W/m-K
        \minimum> 0
        \default 0.35
  A3, \field Temperature Control Type
        \note (Temperature on which unit is controlled)
        \type choice
        \key MeanAirTemperature
        \key MeanRadiantTemperature
        \key OperativeTemperature
        \key OutdoorDryBulbTemperature
        \key OutdoorWetBulbTemperature
        \key SurfaceFaceTemperature
        \key SurfaceInteriorTemperature
        \default MeanAirTemperature
  A4,  \field Setpoint Control Type
        \note How setpoint temperature is defined
        \type choice
        \key HalfFlowPower
        \key ZeroFlowPower
        \default HalfFlowPower
  A5, \field Heating Design Capacity Method
        \type choice
        \key HeatingDesignCapacity
        \key CapacityPerFloorArea
        \key FractionOfAutosizedHeatingCapacity
        \default HeatingDesignCapacity
        \note Enter the method used to determine the heating design capacity.
        \note HeatingDesignCapacity = > selected when the design heating capacity value or autosize
        \note is specified. CapacityPerFloorArea = > selected when the design heating capacity is
        \note determine from user specified heating capacity per floor area and zone floor area.
        \note FractionOfAutosizedHeatingCapacity = > is selected when the design heating capacity is
        \note determined from a user specified fraction and the auto-sized design heating capacity.
  N4, \field Heating Design Capacity Per Floor Area
        \type real
        \units W/m2
        \minimum 0.0
        \note Enter the heating design capacity per zone floor area. Required field when the heating design
        \note capacity method field is CapacityPerFloorArea.
  N5, \field Fraction of Autosized Heating Design Capacity
        \type real
        \minimum 0.0
        \default 1.0
        \note Enter the fraction of autosized heating design capacity. Required field when capacity the
        \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
  N6, \field Heating Control Throttling Range
        \units deltaC
        \minimum 0
        \default 0.5
  A6, \field Heating Control Temperature Schedule Name
        \type object-list
        \object-list ScheduleNames
  A7, \field Cooling Design Capacity Method
        \type choice
        \key None
        \key CoolingDesignCapacity
        \key CapacityPerFloorArea
        \key FractionOfAutosizedCoolingCapacity
        \default CoolingDesignCapacity
        \note Enter the method used to determine the cooling design capacity for scalable sizing.
        \note CoolingDesignCapacity => selected when the design cooling capacity value is specified or
        \note auto-sized. CapacityPerFloorArea => selected when the design cooling capacity is determined
        \note from user specified cooling capacity per floor area and total floor area of cooled zone
        \note served by the hydraulic unit. FractionOfAutosizedCoolingCapacity => is selected when the
        \note design cooling capacity is determined from a user specified fraction and the auto-sized
        \note design cooling capacity of the system.
  N7, \field Cooling Design Capacity Per Floor Area
        \type real
        \units W/m2
        \minimum 0.0
        \note Enter the cooling design capacity per total floor area of cooled zones served by the unit.
        \note Required field when the cooling design capacity method field is CapacityPerFloorArea.
  N8, \field Fraction of Autosized Cooling Design Capacity
        \type real
        \minimum 0.0
        \note Enter the fraction of auto-sized cooling design capacity. Required field when the cooling
        \note design capacity method field is FractionOfAutosizedCoolingCapacity.
  N9, \field Cooling Control Throttling Range
        \units deltaC
        \minimum 0
        \default 0.5
  A8, \field Cooling Control Temperature Schedule Name
        \type object-list
        \object-list ScheduleNames
  A9, \field Condensation Control Type
        \type choice
        \key Off
        \key SimpleOff
        \key VariableOff
        \default SimpleOff
  N10, \field Condensation Control Dewpoint Offset
        \units C
        \default 1.0
  A10; \field Changeover Delay Time Period Schedule
        \note Changeover delay schedule name for this system. Schedule value <= 0 allows changeover with no delay
        \note The schedule values are interpreted as hours.
        \note If this field is blank, the system allows changeover with no delay
        \type object-list
        \object-list ScheduleNames

ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
        \memo Low temperature hydronic radiant heating and/or cooling system embedded in a building
        \memo surface (wall, ceiling, or floor). Controlled by varying the hot or chilled water
        \memo temperature circulating through the unit.
        \min-fields 24
   A1 , \field Name
        \required-field
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
        \reference ZoneEquipmentNames
   A2 , \field Design Object
        \required-field
        \type object-list
        \object-list RadiantDesignObject
   A3 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A4 , \field Zone Name
        \note Name of zone system is serving
        \type object-list
        \object-list ZoneNames
   A5 , \field Surface Name or Radiant Surface Group Name
        \note Identifies surfaces that radiant system is embedded in.
        \note For a system with multiple surfaces, enter the name of
        \note a ZoneHVAC:LowTemperatureRadiant:SurfaceGroup object.
        \type object-list
        \object-list RadiantSurfaceNames
        \object-list RadiantGroupNames
   N1 , \field Hydronic Tubing Length
        \note (total length of pipe embedded in surface)
        \units m
        \minimum> 0
        \autosizable
        \default autosize
   N2 , \field Rated Flow Rate
        \units m3/s
        \ip-units gal/min
        \autosizable
   A6 , \field Pump Flow Rate Schedule Name
        \note Modifies the Rated Flow Rate of the pump on a time basis
        \note the default is that the pump is ON and runs according to its other
        \note operational requirements specified above. The schedule is for special
        \note pump operations. Values here are between 0 and 1 and are multipliers
        \note on the previous field (Rated Flow Rate).
        \type object-list
        \object-list ScheduleNames
   N3 , \field Rated Pump Head
        \units Pa
        \default 179352
        \note default head is 60 feet
   N4 , \field Rated Power Consumption
        \units W
   A7 , \field Heating Water Inlet Node Name
        \type node
   A8 , \field Heating Water Outlet Node Name
        \type node
   A9 , \field Heating High Water Temperature Schedule Name
        \note Water and control temperatures for heating work together to provide
        \note a linear function that determines the water temperature sent to the
        \note radiant system. The current control temperature (see Temperature Control Type above) is
        \note compared to the high and low control temperatures at the current time.
        \note If the control temperature is above the high temperature, then the
        \note inlet water temperature is set to the low water temperature. If the
        \note control temperature is below the low temperature, then the inlet
        \note water temperature is set to the high water temperature. If the control
        \note temperature is between the high and low value, then the inlet water
        \note temperature is linearly interpolated between the low and high water
        \note temperature values.
        \type object-list
        \object-list ScheduleNames
   A10, \field Heating Low Water Temperature Schedule Name
        \type object-list
        \object-list ScheduleNames
   A11, \field Heating High Control Temperature Schedule Name
        \type object-list
        \object-list ScheduleNames
   A12, \field Heating Low Control Temperature Schedule Name
        \type object-list
        \object-list ScheduleNames
   A13, \field Cooling Water Inlet Node Name
        \type node
   A14, \field Cooling Water Outlet Node Name
        \type node
   A15, \field Cooling High Water Temperature Schedule Name
        \note See note for Heating High Water Temperature Schedule above for
        \note interpretation information (or see the Input/Output Reference).
        \type object-list
        \object-list ScheduleNames
   A16, \field Cooling Low Water Temperature Schedule Name
        \type object-list
        \object-list ScheduleNames
   A17, \field Cooling High Control Temperature Schedule Name
        \type object-list
        \object-list ScheduleNames
   A18, \field Cooling Low Control Temperature Schedule Name
        \type object-list
        \object-list ScheduleNames
   A19, \field Number of Circuits
        \type choice
        \key OnePerSurface
        \key CalculateFromCircuitLength
        \default OnePerSurface
   N5 ; \field Circuit Length
        \units m
        \default 106.7

ZoneHVAC:LowTemperatureRadiant:ConstantFlow:Design,
        \min-fields 11
   A1 , \field Name
        \required-field
        \reference RadiantDesignObject
   A2 , \field Fluid to Radiant Surface Heat Transfer Model
        \note This parameter identifies how the heat transfer between
        \note fluid being circulated through the radiant system and
        \note the radiant system (slab) is modeled. ConvectionOnly
        \note means that only convection between the fluid and the
        \note inside surface of the pipe is modeled using a conventional
        \note equation for flow inside a pipe. ISOStandard models
        \note convection between the fluid and the inside of
        \note of the pipe and conduction through the pipe material using
        \note equations specific to ISO Standard 11855-2.
        \type choice
        \key ConvectionOnly
        \key ISOStandard
        \default ConvectionOnly
   N1 , \field Hydronic Tubing Inside Diameter
        \units m
        \minimum> 0
        \default 0.013
        \ip-units in
   N2 , \field Hydronic Tubing Outside Diameter
        \units m
        \minimum> 0
        \default 0.016
        \ip-units in
   N3 , \field Hydronic Tubing Conductivity
        \note Conductivity of the tubing/piping material
        \units W/m-K
        \minimum> 0
        \default 0.35
   A3 , \field Temperature Control Type
        \note Temperature used to control system
        \type choice
        \key MeanAirTemperature
        \key MeanRadiantTemperature
        \key OperativeTemperature
        \key OutdoorDryBulbTemperature
        \key OutdoorWetBulbTemperature
        \key SurfaceFaceTemperature
        \key SurfaceInteriorTemperature
        \key RunningMeanOutdoorDryBulbTemperature
        \default MeanAirTemperature
   N4 , \field Running Mean Outdoor Dry-Bulb Temperature Weighting Factor
        \note this is the weighting factor in the equation that calculate the running mean outdoor dry-bulb temperature
        \note as a weighted average of the previous day’s running mean outdoor dry-bulb temperature and the previous day’s
        \note average outdoor dry-bulb temperature this value is only used by EnergyPlus when the user elects to use the
        \note RunningMeanOutdoorDryBulbTemperature control type
        \minimum 0.0
        \maximum 1.0
        \default 0.8
   N5 , \field Motor Efficiency
        \type real
        \minimum 0.0
        \maximum 1.0
        \default 0.9
   N6 , \field Fraction of Motor Inefficiencies to Fluid Stream
        \minimum 0.0
        \maximum 1.0
        \default 0.0
   A4 , \field Condensation Control Type
        \type choice
        \key Off
        \key SimpleOff
        \key VariableOff
        \default SimpleOff
   N7 , \field Condensation Control Dewpoint Offset
        \units C
        \default 1.0
   A5 ; \field Changeover Delay Time Period Schedule
        \note Changeover delay schedule name for this system. Schedule value <= 0 allows changeover with no delay
        \note The schedule values are interpreted as hours.
        \note If this field is blank, the system allows changeover with no delay
        \type object-list
        \object-list ScheduleNames

ZoneHVAC:LowTemperatureRadiant:Electric,
        \memo Electric resistance low temperature radiant system
        \min-fields 12
   A1 , \field Name
        \required-field
        \reference ZoneEquipmentNames
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3 , \field Zone Name
        \note Name of zone system is serving
        \type object-list
        \object-list ZoneNames
   A4 , \field Surface Name or Radiant Surface Group Name
        \note Identifies surfaces that radiant system is embedded in.
        \note For a system with multiple surfaces, enter the name of
        \note a ZoneHVAC:LowTemperatureRadiant:SurfaceGroup object.
        \type object-list
        \object-list RadiantSurfaceNames
        \object-list RadiantGroupNames
   A5 , \field Heating Design Capacity Method
        \type choice
        \key HeatingDesignCapacity
        \key CapacityPerFloorArea
        \key FractionOfAutosizedHeatingCapacity
        \default HeatingDesignCapacity
        \note Enter the method used to determine the maximum electrical heating design capacity.
        \note HeatingDesignCapacity = > selected when the design heating capacity value or autosize
        \note is specified. CapacityPerFloorArea = > selected when the design heating capacity is
        \note determine from user specified heating capacity per floor area and zone floor area.
        \note FractionOfAutosizedHeatingCapacity = > is selected when the design heating capacity is
        \note determined from a user specified fraction and the auto-sized design heating capacity.
   N1 , \field Heating Design Capacity
        \type real
        \units W
        \minimum 0.0
        \autosizable
        \ip-units W
        \default autosize
        \note Enter the design heating capacity. Required field when the heating design capacity method
        \note HeatingDesignCapacity.
   N2 , \field Heating Design Capacity Per Floor Area
        \type real
        \units W/m2
        \minimum 0.0
        \note Enter the heating design capacity per zone floor area. Required field when the heating design
        \note capacity method field is CapacityPerFloorArea.
   N3 , \field Fraction of Autosized Heating Design Capacity
        \type real
        \minimum 0.0
        \default 1.0
        \note Enter the fraction of autosized heating design capacity. Required field when capacity the
        \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
   A6 , \field Temperature Control Type
        \note Temperature used to control unit
        \type choice
        \key MeanAirTemperature
        \key MeanRadiantTemperature
        \key OperativeTemperature
        \key OutdoorDryBulbTemperature
        \key OutdoorWetBulbTemperature
        \key SurfaceFaceTemperature
        \key SurfaceInteriorTemperature
        \default MeanAirTemperature
   A7,  \field Setpoint Control Type
        \note How setpoint temperature is defined
        \type choice
        \key HalfFlowPower
        \key ZeroFlowPower
        \default HalfFlowPower
   N4 , \field Heating Throttling Range
        \units deltaC
        \minimum 0
        \default 0
   A8 ; \field Heating Setpoint Temperature Schedule Name
        \required-field
        \type object-list
        \object-list ScheduleNames

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
        \memo This is used to allow the coordinate control of several radiant system surfaces.
        \memo Note that the following flow fractions must sum up to 1.0
        \extensible:2 - repeat last two fields, remembering to remove ; from "inner" fields.
        \memo The number of surfaces can be expanded beyond 100, if necessary, by adding more
        \memo groups to the end of the list
   A1 , \field Name
        \required-field
        \type alpha
        \reference RadiantGroupNames
   A2 , \field Surface 1 Name
        \begin-extensible
        \required-field
        \type object-list
        \object-list RadiantSurfaceNames
   N1 , \field Flow Fraction for Surface 1
        \required-field
        \minimum 0.0
   A3 , \field Surface 2 Name
        \type object-list
        \object-list RadiantSurfaceNames
   N2 , \field Flow Fraction for Surface 2
        \minimum 0.0
   A4 , \field Surface 3 Name
        \type object-list
        \object-list RadiantSurfaceNames
   N3 , \field Flow Fraction for Surface 3
        \minimum 0.0
   A5 , \field Surface 4 Name
        \type object-list
        \object-list RadiantSurfaceNames
   N4 , \field Flow Fraction for Surface 4
        \minimum 0.0
   A6 , \field Surface 5 Name
        \type object-list
        \object-list RadiantSurfaceNames
   N5 , \field Flow Fraction for Surface 5
        \minimum 0.0
   A7 , \field Surface 6 Name
        \type object-list
        \object-list RadiantSurfaceNames
   N6 , \field Flow Fraction for Surface 6
        \minimum 0.0
   A8 , \field Surface 7 Name
        \type object-list
        \object-list RadiantSurfaceNames
   N7 , \field Flow Fraction for Surface 7
        \minimum 0.0
   A9 , \field Surface 8 Name
        \type object-list
        \object-list RadiantSurfaceNames
   N8 , \field Flow Fraction for Surface 8
        \minimum 0.0
  A10 , \field Surface 9 Name
        \type object-list
        \object-list RadiantSurfaceNames
   N9 , \field Flow Fraction for Surface 9
        \minimum 0.0
  A11 , \field Surface 10 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N10 , \field Flow Fraction for Surface 10
        \minimum 0.0
  A12 , \field Surface 11 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N11 , \field Flow Fraction for Surface 11
        \minimum 0.0
  A13 , \field Surface 12 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N12 , \field Flow Fraction for Surface 12
        \minimum 0.0
  A14 , \field Surface 13 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N13 , \field Flow Fraction for Surface 13
        \minimum 0.0
  A15 , \field Surface 14 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N14 , \field Flow Fraction for Surface 14
        \minimum 0.0
  A16 , \field Surface 15 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N15 , \field Flow Fraction for Surface 15
        \minimum 0.0
  A17 , \field Surface 16 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N16 , \field Flow Fraction for Surface 16
        \minimum 0.0
  A18 , \field Surface 17 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N17 , \field Flow Fraction for Surface 17
        \minimum 0.0
  A19 , \field Surface 18 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N18 , \field Flow Fraction for Surface 18
        \minimum 0.0
  A20 , \field Surface 19 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N19 , \field Flow Fraction for Surface 19
        \minimum 0.0
  A21 , \field Surface 20 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N20 , \field Flow Fraction for Surface 20
        \minimum 0.0
  A22 , \field Surface 21 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N21 , \field Flow Fraction for Surface 21
        \minimum 0.0
  A23 , \field Surface 22 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N22 , \field Flow Fraction for Surface 22
        \minimum 0.0
  A24 , \field Surface 23 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N23 , \field Flow Fraction for Surface 23
        \minimum 0.0
  A25 , \field Surface 24 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N24 , \field Flow Fraction for Surface 24
        \minimum 0.0
  A26 , \field Surface 25 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N25 , \field Flow Fraction for Surface 25
        \minimum 0.0
  A27 , \field Surface 26 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N26 , \field Flow Fraction for Surface 26
        \minimum 0.0
  A28 , \field Surface 27 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N27 , \field Flow Fraction for Surface 27
        \minimum 0.0
  A29 , \field Surface 28 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N28 , \field Flow Fraction for Surface 28
        \minimum 0.0
  A30 , \field Surface 29 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N29 , \field Flow Fraction for Surface 29
        \minimum 0.0
  A31 , \field Surface 30 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N30 , \field Flow Fraction for Surface 30
        \minimum 0.0
  A32 , \field Surface 31 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N31 , \field Flow Fraction for Surface 31
        \minimum 0.0
  A33 , \field Surface 32 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N32 , \field Flow Fraction for Surface 32
        \minimum 0.0
  A34 , \field Surface 33 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N33 , \field Flow Fraction for Surface 33
        \minimum 0.0
  A35 , \field Surface 34 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N34 , \field Flow Fraction for Surface 34
        \minimum 0.0
  A36 , \field Surface 35 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N35 , \field Flow Fraction for Surface 35
        \minimum 0.0
  A37 , \field Surface 36 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N36 , \field Flow Fraction for Surface 36
        \minimum 0.0
  A38 , \field Surface 37 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N37 , \field Flow Fraction for Surface 37
        \minimum 0.0
  A39 , \field Surface 38 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N38 , \field Flow Fraction for Surface 38
        \minimum 0.0
  A40 , \field Surface 39 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N39 , \field Flow Fraction for Surface 39
        \minimum 0.0
  A41 , \field Surface 40 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N40 , \field Flow Fraction for Surface 40
        \minimum 0.0
  A42 , \field Surface 41 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N41 , \field Flow Fraction for Surface 41
        \minimum 0.0
  A43 , \field Surface 42 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N42 , \field Flow Fraction for Surface 42
        \minimum 0.0
  A44 , \field Surface 43 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N43 , \field Flow Fraction for Surface 43
        \minimum 0.0
  A45 , \field Surface 44 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N44 , \field Flow Fraction for Surface 44
        \minimum 0.0
  A46 , \field Surface 45 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N45 , \field Flow Fraction for Surface 45
        \minimum 0.0
  A47 , \field Surface 46 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N46 , \field Flow Fraction for Surface 46
        \minimum 0.0
  A48 , \field Surface 47 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N47 , \field Flow Fraction for Surface 47
        \minimum 0.0
  A49 , \field Surface 48 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N48 , \field Flow Fraction for Surface 48
        \minimum 0.0
  A50 , \field Surface 49 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N49 , \field Flow Fraction for Surface 49
        \minimum 0.0
  A51 , \field Surface 50 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N50 , \field Flow Fraction for Surface 50
        \minimum 0.0
  A52 , \field Surface 51 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N51 , \field Flow Fraction for Surface 51
        \minimum 0.0
  A53 , \field Surface 52 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N52 , \field Flow Fraction for Surface 52
        \minimum 0.0
  A54 , \field Surface 53 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N53 , \field Flow Fraction for Surface 53
        \minimum 0.0
  A55 , \field Surface 54 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N54 , \field Flow Fraction for Surface 54
        \minimum 0.0
  A56 , \field Surface 55 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N55 , \field Flow Fraction for Surface 55
        \minimum 0.0
  A57 , \field Surface 56 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N56 , \field Flow Fraction for Surface 56
        \minimum 0.0
  A58 , \field Surface 57 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N57 , \field Flow Fraction for Surface 57
        \minimum 0.0
  A59 , \field Surface 58 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N58 , \field Flow Fraction for Surface 58
        \minimum 0.0
  A60 , \field Surface 59 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N59 , \field Flow Fraction for Surface 59
        \minimum 0.0
  A61 , \field Surface 60 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N60 , \field Flow Fraction for Surface 60
        \minimum 0.0
  A62 , \field Surface 61 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N61 , \field Flow Fraction for Surface 61
        \minimum 0.0
  A63 , \field Surface 62 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N62 , \field Flow Fraction for Surface 62
        \minimum 0.0
  A64 , \field Surface 63 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N63 , \field Flow Fraction for Surface 63
        \minimum 0.0
  A65 , \field Surface 64 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N64 , \field Flow Fraction for Surface 64
        \minimum 0.0
  A66 , \field Surface 65 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N65 , \field Flow Fraction for Surface 65
        \minimum 0.0
  A67 , \field Surface 66 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N66 , \field Flow Fraction for Surface 66
        \minimum 0.0
  A68 , \field Surface 67 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N67 , \field Flow Fraction for Surface 67
        \minimum 0.0
  A69 , \field Surface 68 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N68 , \field Flow Fraction for Surface 68
        \minimum 0.0
  A70 , \field Surface 69 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N69 , \field Flow Fraction for Surface 69
        \minimum 0.0
  A71 , \field Surface 70 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N70 , \field Flow Fraction for Surface 70
        \minimum 0.0
  A72 , \field Surface 71 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N71 , \field Flow Fraction for Surface 71
        \minimum 0.0
  A73 , \field Surface 72 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N72 , \field Flow Fraction for Surface 72
        \minimum 0.0
  A74 , \field Surface 73 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N73 , \field Flow Fraction for Surface 73
        \minimum 0.0
  A75 , \field Surface 74 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N74 , \field Flow Fraction for Surface 74
        \minimum 0.0
  A76 , \field Surface 75 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N75 , \field Flow Fraction for Surface 75
        \minimum 0.0
  A77 , \field Surface 76 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N76 , \field Flow Fraction for Surface 76
        \minimum 0.0
  A78 , \field Surface 77 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N77 , \field Flow Fraction for Surface 77
        \minimum 0.0
  A79 , \field Surface 78 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N78 , \field Flow Fraction for Surface 78
        \minimum 0.0
  A80 , \field Surface 79 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N79 , \field Flow Fraction for Surface 79
        \minimum 0.0
  A81 , \field Surface 80 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N80 , \field Flow Fraction for Surface 80
        \minimum 0.0
  A82 , \field Surface 81 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N81 , \field Flow Fraction for Surface 81
        \minimum 0.0
  A83 , \field Surface 82 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N82 , \field Flow Fraction for Surface 82
        \minimum 0.0
  A84 , \field Surface 83 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N83 , \field Flow Fraction for Surface 83
        \minimum 0.0
  A85 , \field Surface 84 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N84 , \field Flow Fraction for Surface 84
        \minimum 0.0
  A86 , \field Surface 85 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N85 , \field Flow Fraction for Surface 85
        \minimum 0.0
  A87 , \field Surface 86 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N86 , \field Flow Fraction for Surface 86
        \minimum 0.0
  A88 , \field Surface 87 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N87 , \field Flow Fraction for Surface 87
        \minimum 0.0
  A89 , \field Surface 88 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N88 , \field Flow Fraction for Surface 88
        \minimum 0.0
  A90 , \field Surface 89 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N89 , \field Flow Fraction for Surface 89
        \minimum 0.0
  A91 , \field Surface 90 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N90 , \field Flow Fraction for Surface 90
        \minimum 0.0
  A92 , \field Surface 91 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N91 , \field Flow Fraction for Surface 91
        \minimum 0.0
  A93 , \field Surface 92 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N92 , \field Flow Fraction for Surface 92
        \minimum 0.0
  A94 , \field Surface 93 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N93 , \field Flow Fraction for Surface 93
        \minimum 0.0
  A95 , \field Surface 94 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N94 , \field Flow Fraction for Surface 94
        \minimum 0.0
  A96 , \field Surface 95 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N95 , \field Flow Fraction for Surface 95
        \minimum 0.0
  A97 , \field Surface 96 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N96 , \field Flow Fraction for Surface 96
        \minimum 0.0
  A98 , \field Surface 97 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N97 , \field Flow Fraction for Surface 97
        \minimum 0.0
  A99 , \field Surface 98 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N98 , \field Flow Fraction for Surface 98
        \minimum 0.0
 A100 , \field Surface 99 Name
        \type object-list
        \object-list RadiantSurfaceNames
  N99 , \field Flow Fraction for Surface 99
        \minimum 0.0
 A101 , \field Surface 100 Name
        \type object-list
        \object-list RadiantSurfaceNames
 N100 ; \field Flow Fraction for Surface 100
        \minimum 0.0

ZoneHVAC:HighTemperatureRadiant,
        \extensible:2 - repeat last two fields, remembering to remove ; from "inner" fields.
        \memo The number of surfaces can be expanded beyond 100, if necessary, by adding more
        \memo groups to the end of the list
        \min-fields 14
   A1,  \field Name
        \required-field
        \reference ZoneEquipmentNames
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3 , \field Zone Name
        \note Name of zone system is serving
        \required-field
        \type object-list
        \object-list ZoneNames
   A4 , \field Heating Design Capacity Method
        \type choice
        \key HeatingDesignCapacity
        \key CapacityPerFloorArea
        \key FractionOfAutosizedHeatingCapacity
        \default HeatingDesignCapacity
        \note Enter the method used to determine the maximum heating power input capacity.
        \note HeatingDesignCapacity = > selected when the design heating capacity value or autosize
        \note is specified. CapacityPerFloorArea = > selected when the design heating capacity is
        \note determine from user specified heating capacity per floor area and zone floor area.
        \note FractionOfAutosizedHeatingCapacity = > is selected when the design heating capacity is
        \note determined from a user specified fraction and the auto-sized design heating capacity.
   N1 , \field Heating Design Capacity
        \type real
        \units W
        \minimum 0.0
        \autosizable
        \default autosize
        \note Enter the design heating capacity. Required field when the heating design capacity method
        \note HeatingDesignCapacity.
   N2 , \field Heating Design Capacity Per Floor Area
        \type real
        \units W/m2
        \minimum 0.0
        \note Enter the heating design capacity per zone floor area. Required field when the heating design
        \note capacity method field is CapacityPerFloorArea.
   N3 , \field Fraction of Autosized Heating Design Capacity
        \type real
        \minimum 0.0
        \default 1.0
        \note Enter the fraction of autosized heating design capacity. Required field when capacity the
        \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
   A5 , \field Fuel Type
        \note Natural gas or electricity
        \required-field
        \type choice
        \key NaturalGas
        \key Electricity
   N4 , \field Combustion Efficiency
        \note Not used for non-gas radiant heaters
        \minimum 0
        \maximum 1
        \default 0.9
   N5 , \field Fraction of Input Converted to Radiant Energy
        \note Radiant+latent+lost fractions must sum to 1 or less, remainder is considered convective heat
        \minimum 0
        \maximum 1
        \default 0.7
   N6 , \field Fraction of Input Converted to Latent Energy
        \minimum 0
        \maximum 1
        \default 0.0
   N7 , \field Fraction of Input that Is Lost
        \note Fraction of input vented to outdoor environment
        \minimum 0
        \maximum 1
        \default 0.0
   A6 , \field Temperature Control Type
        \note Temperature type used to control unit
        \type choice
        \key MeanAirTemperature
        \key MeanRadiantTemperature
        \key OperativeTemperature
        \key MeanAirTemperatureSetpoint
        \key MeanRadiantTemperatureSetpoint
        \key OperativeTemperatureSetpoint
        \default OperativeTemperature
   N8 , \field Heating Throttling Range
        \units deltaC
        \minimum 0
        \default 2.0
   A7 , \field Heating Setpoint Temperature Schedule Name
        \required-field
        \note This setpoint is a "mean air temperature", a "mean radiant temperature" or an
        \note "operative temperature" setpoint depending on the control type
        \type object-list
        \object-list ScheduleNames
   N9,  \field Fraction of Radiant Energy Incident on People
        \note This will affect thermal comfort but from an energy balance standpoint this value
        \note gets added to the convective gains from the radiant heater
        \minimum 0
        \maximum 1
   A8,  \field Surface 1 Name
        \begin-extensible
        \note Radiant energy may be distributed to specific surfaces
        \type object-list
        \object-list AllHeatTranSurfNames
   N10, \field Fraction of Radiant Energy to Surface 1
        \minimum 0
        \maximum 1
   A9,  \field Surface 2 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N11, \field Fraction of Radiant Energy to Surface 2
        \minimum 0
        \maximum 1
   A10, \field Surface 3 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N12, \field Fraction of Radiant Energy to Surface 3
        \minimum 0
        \maximum 1
   A11, \field Surface 4 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N13, \field Fraction of Radiant Energy to Surface 4
        \minimum 0
        \maximum 1
   A12, \field Surface 5 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N14, \field Fraction of Radiant Energy to Surface 5
        \minimum 0
        \maximum 1
   A13, \field Surface 6 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N15, \field Fraction of Radiant Energy to Surface 6
        \minimum 0
        \maximum 1
   A14, \field Surface 7 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N16, \field Fraction of Radiant Energy to Surface 7
        \minimum 0
        \maximum 1
   A15, \field Surface 8 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N17, \field Fraction of Radiant Energy to Surface 8
        \minimum 0
        \maximum 1
   A16, \field Surface 9 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N18, \field Fraction of Radiant Energy to Surface 9
        \minimum 0
        \maximum 1
   A17, \field Surface 10 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N19, \field Fraction of Radiant Energy to Surface 10
        \minimum 0
        \maximum 1
   A18, \field Surface 11 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N20, \field Fraction of Radiant Energy to Surface 11
        \minimum 0
        \maximum 1
   A19, \field Surface 12 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N21, \field Fraction of Radiant Energy to Surface 12
        \minimum 0
        \maximum 1
   A20, \field Surface 13 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N22, \field Fraction of Radiant Energy to Surface 13
        \minimum 0
        \maximum 1
   A21, \field Surface 14 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N23, \field Fraction of Radiant Energy to Surface 14
        \minimum 0
        \maximum 1
   A22, \field Surface 15 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N24, \field Fraction of Radiant Energy to Surface 15
        \minimum 0
        \maximum 1
   A23, \field Surface 16 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N25, \field Fraction of Radiant Energy to Surface 16
        \minimum 0
        \maximum 1
   A24, \field Surface 17 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N26, \field Fraction of Radiant Energy to Surface 17
        \minimum 0
        \maximum 1
   A25, \field Surface 18 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N27, \field Fraction of Radiant Energy to Surface 18
        \minimum 0
        \maximum 1
   A26, \field Surface 19 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N28, \field Fraction of Radiant Energy to Surface 19
        \minimum 0
        \maximum 1
   A27, \field Surface 20 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N29, \field Fraction of Radiant Energy to Surface 20
        \minimum 0
        \maximum 1
   A28, \field Surface 21 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N30, \field Fraction of Radiant Energy to Surface 21
        \minimum 0
        \maximum 1
   A29, \field Surface 22 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N31, \field Fraction of Radiant Energy to Surface 22
        \minimum 0
        \maximum 1
   A30, \field Surface 23 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N32, \field Fraction of Radiant Energy to Surface 23
        \minimum 0
        \maximum 1
   A31, \field Surface 24 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N33, \field Fraction of Radiant Energy to Surface 24
        \minimum 0
        \maximum 1
   A32, \field Surface 25 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N34, \field Fraction of Radiant Energy to Surface 25
        \minimum 0
        \maximum 1
   A33, \field Surface 26 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N35, \field Fraction of Radiant Energy to Surface 26
        \minimum 0
        \maximum 1
   A34, \field Surface 27 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N36, \field Fraction of Radiant Energy to Surface 27
        \minimum 0
        \maximum 1
   A35, \field Surface 28 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N37, \field Fraction of Radiant Energy to Surface 28
        \minimum 0
        \maximum 1
   A36, \field Surface 29 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N38, \field Fraction of Radiant Energy to Surface 29
        \minimum 0
        \maximum 1
   A37, \field Surface 30 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N39, \field Fraction of Radiant Energy to Surface 30
        \minimum 0
        \maximum 1
   A38, \field Surface 31 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N40, \field Fraction of Radiant Energy to Surface 31
        \minimum 0
        \maximum 1
   A39, \field Surface 32 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N41, \field Fraction of Radiant Energy to Surface 32
        \minimum 0
        \maximum 1
   A40, \field Surface 33 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N42, \field Fraction of Radiant Energy to Surface 33
        \minimum 0
        \maximum 1
   A41, \field Surface 34 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N43, \field Fraction of Radiant Energy to Surface 34
        \minimum 0
        \maximum 1
   A42, \field Surface 35 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N44, \field Fraction of Radiant Energy to Surface 35
        \minimum 0
        \maximum 1
   A43, \field Surface 36 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N45, \field Fraction of Radiant Energy to Surface 36
        \minimum 0
        \maximum 1
   A44, \field Surface 37 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N46, \field Fraction of Radiant Energy to Surface 37
        \minimum 0
        \maximum 1
   A45, \field Surface 38 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N47, \field Fraction of Radiant Energy to Surface 38
        \minimum 0
        \maximum 1
   A46, \field Surface 39 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N48, \field Fraction of Radiant Energy to Surface 39
        \minimum 0
        \maximum 1
   A47, \field Surface 40 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N49, \field Fraction of Radiant Energy to Surface 40
        \minimum 0
        \maximum 1
   A48, \field Surface 41 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N50, \field Fraction of Radiant Energy to Surface 41
        \minimum 0
        \maximum 1
   A49, \field Surface 42 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N51, \field Fraction of Radiant Energy to Surface 42
        \minimum 0
        \maximum 1
   A50, \field Surface 43 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N52, \field Fraction of Radiant Energy to Surface 43
        \minimum 0
        \maximum 1
   A51, \field Surface 44 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N53, \field Fraction of Radiant Energy to Surface 44
        \minimum 0
        \maximum 1
   A52, \field Surface 45 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N54, \field Fraction of Radiant Energy to Surface 45
        \minimum 0
        \maximum 1
   A53, \field Surface 46 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N55, \field Fraction of Radiant Energy to Surface 46
        \minimum 0
        \maximum 1
   A54, \field Surface 47 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N56, \field Fraction of Radiant Energy to Surface 47
        \minimum 0
        \maximum 1
   A55, \field Surface 48 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N57, \field Fraction of Radiant Energy to Surface 48
        \minimum 0
        \maximum 1
   A56, \field Surface 49 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N58, \field Fraction of Radiant Energy to Surface 49
        \minimum 0
        \maximum 1
   A57, \field Surface 50 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N59, \field Fraction of Radiant Energy to Surface 50
        \minimum 0
        \maximum 1
   A58, \field Surface 51 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N60, \field Fraction of Radiant Energy to Surface 51
        \minimum 0
        \maximum 1
   A59, \field Surface 52 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N61, \field Fraction of Radiant Energy to Surface 52
        \minimum 0
        \maximum 1
   A60, \field Surface 53 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N62, \field Fraction of Radiant Energy to Surface 53
        \minimum 0
        \maximum 1
   A61, \field Surface 54 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N63, \field Fraction of Radiant Energy to Surface 54
        \minimum 0
        \maximum 1
   A62, \field Surface 55 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N64, \field Fraction of Radiant Energy to Surface 55
        \minimum 0
        \maximum 1
   A63, \field Surface 56 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N65, \field Fraction of Radiant Energy to Surface 56
        \minimum 0
        \maximum 1
   A64, \field Surface 57 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N66, \field Fraction of Radiant Energy to Surface 57
        \minimum 0
        \maximum 1
   A65, \field Surface 58 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N67, \field Fraction of Radiant Energy to Surface 58
        \minimum 0
        \maximum 1
   A66, \field Surface 59 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N68, \field Fraction of Radiant Energy to Surface 59
        \minimum 0
        \maximum 1
   A67, \field Surface 60 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N69, \field Fraction of Radiant Energy to Surface 60
        \minimum 0
        \maximum 1
   A68, \field Surface 61 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N70, \field Fraction of Radiant Energy to Surface 61
        \minimum 0
        \maximum 1
   A69, \field Surface 62 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N71, \field Fraction of Radiant Energy to Surface 62
        \minimum 0
        \maximum 1
   A70, \field Surface 63 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N72, \field Fraction of Radiant Energy to Surface 63
        \minimum 0
        \maximum 1
   A71, \field Surface 64 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N73, \field Fraction of Radiant Energy to Surface 64
        \minimum 0
        \maximum 1
   A72, \field Surface 65 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N74, \field Fraction of Radiant Energy to Surface 65
        \minimum 0
        \maximum 1
   A73, \field Surface 66 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N75, \field Fraction of Radiant Energy to Surface 66
        \minimum 0
        \maximum 1
   A74, \field Surface 67 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N76, \field Fraction of Radiant Energy to Surface 67
        \minimum 0
        \maximum 1
   A75, \field Surface 68 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N77, \field Fraction of Radiant Energy to Surface 68
        \minimum 0
        \maximum 1
   A76, \field Surface 69 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N78, \field Fraction of Radiant Energy to Surface 69
        \minimum 0
        \maximum 1
   A77, \field Surface 70 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N79, \field Fraction of Radiant Energy to Surface 70
        \minimum 0
        \maximum 1
   A78, \field Surface 71 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N80, \field Fraction of Radiant Energy to Surface 71
        \minimum 0
        \maximum 1
   A79, \field Surface 72 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N81, \field Fraction of Radiant Energy to Surface 72
        \minimum 0
        \maximum 1
   A80, \field Surface 73 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N82, \field Fraction of Radiant Energy to Surface 73
        \minimum 0
        \maximum 1
   A81, \field Surface 74 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N83, \field Fraction of Radiant Energy to Surface 74
        \minimum 0
        \maximum 1
   A82, \field Surface 75 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N84, \field Fraction of Radiant Energy to Surface 75
        \minimum 0
        \maximum 1
   A83, \field Surface 76 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N85, \field Fraction of Radiant Energy to Surface 76
        \minimum 0
        \maximum 1
   A84, \field Surface 77 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N86, \field Fraction of Radiant Energy to Surface 77
        \minimum 0
        \maximum 1
   A85, \field Surface 78 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N87, \field Fraction of Radiant Energy to Surface 78
        \minimum 0
        \maximum 1
   A86, \field Surface 79 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N88, \field Fraction of Radiant Energy to Surface 79
        \minimum 0
        \maximum 1
   A87, \field Surface 80 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N89, \field Fraction of Radiant Energy to Surface 80
        \minimum 0
        \maximum 1
   A88, \field Surface 81 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N90, \field Fraction of Radiant Energy to Surface 81
        \minimum 0
        \maximum 1
   A89, \field Surface 82 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N91, \field Fraction of Radiant Energy to Surface 82
        \minimum 0
        \maximum 1
   A90, \field Surface 83 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N92, \field Fraction of Radiant Energy to Surface 83
        \minimum 0
        \maximum 1
   A91, \field Surface 84 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N93, \field Fraction of Radiant Energy to Surface 84
        \minimum 0
        \maximum 1
   A92, \field Surface 85 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N94, \field Fraction of Radiant Energy to Surface 85
        \minimum 0
        \maximum 1
   A93, \field Surface 86 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N95, \field Fraction of Radiant Energy to Surface 86
        \minimum 0
        \maximum 1
   A94, \field Surface 87 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N96, \field Fraction of Radiant Energy to Surface 87
        \minimum 0
        \maximum 1
   A95, \field Surface 88 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N97, \field Fraction of Radiant Energy to Surface 88
        \minimum 0
        \maximum 1
   A96, \field Surface 89 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N98, \field Fraction of Radiant Energy to Surface 89
        \minimum 0
        \maximum 1
   A97, \field Surface 90 Name
        \type object-list
        \object-list AllHeatTranSurfNames
   N99, \field Fraction of Radiant Energy to Surface 90
        \minimum 0
        \maximum 1
   A98, \field Surface 91 Name
        \type object-list
        \object-list AllHeatTranSurfNames
  N100, \field Fraction of Radiant Energy to Surface 91
        \minimum 0
        \maximum 1
   A99, \field Surface 92 Name
        \type object-list
        \object-list AllHeatTranSurfNames
  N101, \field Fraction of Radiant Energy to Surface 92
        \minimum 0
        \maximum 1
  A100, \field Surface 93 Name
        \type object-list
        \object-list AllHeatTranSurfNames
  N102, \field Fraction of Radiant Energy to Surface 93
        \minimum 0
        \maximum 1
  A101, \field Surface 94 Name
        \type object-list
        \object-list AllHeatTranSurfNames
  N103, \field Fraction of Radiant Energy to Surface 94
        \minimum 0
        \maximum 1
  A102, \field Surface 95 Name
        \type object-list
        \object-list AllHeatTranSurfNames
  N104, \field Fraction of Radiant Energy to Surface 95
        \minimum 0
        \maximum 1
  A103, \field Surface 96 Name
        \type object-list
        \object-list AllHeatTranSurfNames
  N105, \field Fraction of Radiant Energy to Surface 96
        \minimum 0
        \maximum 1
  A104, \field Surface 97 Name
        \type object-list
        \object-list AllHeatTranSurfNames
  N106, \field Fraction of Radiant Energy to Surface 97
        \minimum 0
        \maximum 1
  A105, \field Surface 98 Name
        \type object-list
        \object-list AllHeatTranSurfNames
  N107, \field Fraction of Radiant Energy to Surface 98
        \minimum 0
        \maximum 1
  A106, \field Surface 99 Name
        \type object-list
        \object-list AllHeatTranSurfNames
  N108, \field Fraction of Radiant Energy to Surface 99
        \minimum 0
        \maximum 1
  A107, \field Surface 100 Name
        \type object-list
        \object-list AllHeatTranSurfNames
  N109; \field Fraction of Radiant Energy to Surface 100
        \minimum 0
        \maximum 1

ZoneHVAC:VentilatedSlab,
       \memo Ventilated slab system where outdoor air flows through hollow cores in a building
       \memo surface (wall, ceiling, or floor).
       \min-fields 32
   A1, \field Name
       \required-field
       \reference ZoneEquipmentNames
   A2, \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
   A3, \field Zone Name
       \required-field
       \note (name of zone system is serving)
       \type object-list
       \object-list ZoneNames
   A4 ,\field Surface Name or Radiant Surface Group Name
       \note (name of surface system is embedded in) or list of surfaces
       \type object-list
       \object-list RadiantSurfaceNames
       \object-list VentSlabGroupNames
   N1, \field Maximum Air Flow Rate
       \required-field
       \units m3/s
       \minimum> 0
       \autosizable
   A5, \field Outdoor Air Control Type
       \required-field
       \type choice
       \key VariablePercent
       \key FixedTemperature
       \key FixedAmount
   N2, \field Minimum Outdoor Air Flow Rate
       \required-field
       \units m3/s
       \autosizable
       \minimum 0.0
   A6, \field Minimum Outdoor Air Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
   N3, \field Maximum Outdoor Air Flow Rate
       \required-field
       \units m3/s
       \autosizable
       \minimum 0.0
       \note schedule values multiply the minimum outdoor air flow rate
   A7, \field Maximum Outdoor Air Fraction or Temperature Schedule Name
       \note Note that this depends on the control type as to whether schedule values are a fraction or temperature
       \required-field
       \type object-list
       \object-list ScheduleNames
   A8, \field System Configuration Type
       \type choice
       \key SlabOnly
       \key SlabAndZone
       \key SeriesSlabs
       \default SlabOnly
   N4, \field Hollow Core Inside Diameter
       \units m
       \minimum 0
       \default 0.05
       \ip-units in
   N5, \field Hollow Core Length
       \note (length of core cavity embedded in surface)
       \units m
       \minimum 0
   N6, \field Number of Cores
       \note flow will be divided evenly among the cores
       \minimum 0
   A9, \field Temperature Control Type
       \note (temperature on which unit is controlled)
       \type choice
       \key MeanAirTemperature
       \key MeanRadiantTemperature
       \key OperativeTemperature
       \key OutdoorDryBulbTemperature
       \key OutdoorWetBulbTemperature
       \key SurfaceTemperature
       \key ZoneAirDewPointTemperature
       \default OutdoorDryBulbTemperature
   A10, \field Heating High Air Temperature Schedule Name
       \required-field
       \note Air and control temperatures for heating work together to provide
       \note a linear function that determines the air temperature sent to the
       \note radiant system. The current control temperature (see A14) is
       \note compared to the high and low control temperatures at the current time.
       \note If the control temperature is above the high temperature, then the
       \note inlet air temperature is set to the low air temperature. If the
       \note control temperature is below the low temperature, then the inlet
       \note air temperature is set to the high air temperature. If the control
       \note temperature is between the high and low value, then the inlet air
       \note temperature is linearly interpolated between the low and high air
       \note temperature values.
       \type object-list
       \object-list ScheduleNames
  A11, \field Heating Low Air Temperature Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  A12, \field Heating High Control Temperature Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  A13, \field Heating Low Control Temperature Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  A14, \field Cooling High Air Temperature Schedule Name
       \required-field
       \note See note for heating high air temperature schedule above for
       \note interpretation information (or see the Input/Output Reference).
       \type object-list
       \object-list ScheduleNames
  A15, \field Cooling Low Air Temperature Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  A16, \field Cooling High Control Temperature Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  A17, \field Cooling Low Control Temperature Schedule Name
       \required-field
       \type object-list
       \object-list ScheduleNames
  A18, \field Return Air Node Name
       \note This is the zone return air inlet to the ventilated slab system outdoor air mixer.
       \note This node is typically a zone exhaust node (do not connect to "Zone Return Air Node").
       \required-field
       \type node
  A19, \field Slab In Node Name
       \note This is the node entering the slab or series of slabs after the fan and coil(s).
       \required-field
       \type node
  A20, \field Zone Supply Air Node Name
       \note This is the node name exiting the slab.
       \note This node is typically a zone inlet node.
       \note Leave blank when the system configuration is SlabOnly or SeriesSlabs.
       \type node
  A21, \field Outdoor Air Node Name
       \note This node is the outdoor air inlet to the ventilated slab oa mixer.
       \note This node should also be specified in an OutdoorAir:Node or OutdoorAir:NodeList object.
       \required-field
       \type node
  A22, \field Relief Air Node Name
       \note This node is the relief air node from the ventilated slab outdoor air mixer.
       \required-field
       \type node
  A23, \field Outdoor Air Mixer Outlet Node Name
       \note This is the node name leaving the outdoor air mixer and entering the fan and coil(s).
       \required-field
       \type node
  A24, \field Fan Outlet Node Name
       \note This is the node name of the fan outlet.
       \required-field
       \type node
  A25, \field Fan Name
       \required-field
       \note Allowable fan types are Fan:SystemModel and Fan:ConstantVolume
       \type object-list
       \object-list FansCV
       \object-list FansSystemModel
  A26, \field Coil Option Type
       \required-field
       \type choice
       \key None
       \key Heating
       \key Cooling
       \key HeatingAndCooling
  A27, \field Heating Coil Object Type
       \type choice
       \key Coil:Heating:Water
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
  A28, \field Heating Coil Name
       \type object-list
       \object-list HeatingCoilName
  A29, \field Hot Water or Steam Inlet Node Name
       \type node
  A30, \field Cooling Coil Object Type
       \type choice
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatExchangerAssisted
  A31, \field Cooling Coil Name
       \type object-list
       \object-list CoolingCoilsWater
  A32, \field Cold Water Inlet Node Name
       \type node
  A33, \field Availability Manager List Name
       \note Enter the name of an AvailabilityManagerAssignmentList object.
       \type object-list
       \object-list SystemAvailabilityManagerLists
  A34; \field Design Specification ZoneHVAC Sizing Object Name
       \note Enter the name of a DesignSpecificationZoneHVACSizing object.
       \type object-list
       \object-list DesignSpecificationZoneHVACSizingName

ZoneHVAC:VentilatedSlab:SlabGroup,
        \memo This is used to allow the coordinate control of several ventilated slab system
        \memo surfaces. Note that the flow fractions must sum up to 1.0.
        \memo The number of surfaces can be expanded beyond 10, if necessary, by adding more
        \memo groups to the end of the list
        \extensible:7 - repeat last seven fields, remembering to remove ; from "inner" fields.
   A1 , \field Name
         \required-field
         \type alpha
         \reference VentSlabGroupNames
   A2  , \field Zone 1 Name
         \begin-extensible
         \required-field
         \type object-list
         \object-list ZoneNames
   A3  , \field Surface 1 Name
         \required-field
         \type object-list
         \object-list RadiantSurfaceNames
   N1  , \field Core Diameter for Surface 1
         \required-field
         \minimum 0.0
         \type real
         \units m
   N2  , \field Core Length for Surface 1
         \required-field
         \minimum 0.0
         \type real
         \units m
   N3  , \field Core Numbers for Surface 1
         \required-field
         \minimum 0.0
   A4  , \field Slab Inlet Node Name for Surface 1
         \required-field
         \type node
   A5  , \field Slab Outlet Node Name for Surface 1
         \required-field
         \type node
   A6  , \field Zone 2 Name
         \type object-list
         \object-list ZoneNames
   A7  , \field Surface 2 Name
         \type object-list
         \object-list RadiantSurfaceNames
   N4  , \field Core Diameter for Surface 2
         \type real
         \units m
         \minimum 0.0
   N5  , \field Core Length for Surface 2
         \type real
         \units m
         \minimum 0.0
   N6  , \field Core Numbers for Surface 2
         \minimum 0.0
   A8  , \field Slab Inlet Node Name for Surface 2
         \type node
   A9  , \field Slab Outlet Node Name for Surface 2
         \type node
   A10  , \field Zone 3 Name
         \type object-list
         \object-list ZoneNames
   A11  , \field Surface 3 Name
         \type object-list
         \object-list RadiantSurfaceNames
   N7  , \field Core Diameter for Surface 3
         \type real
         \units m
         \minimum 0.0
   N8  , \field Core Length for Surface 3
         \type real
         \units m
         \minimum 0.0
   N9  , \field Core Numbers for Surface 3
         \minimum 0.0
   A12  , \field Slab Inlet Node Name for Surface 3
          \type node
   A13  , \field Slab Outlet Node Name for Surface 3
          \type node
   A14  , \field Zone 4 Name
         \type object-list
         \object-list ZoneNames
   A15  , \field Surface 4 Name
         \type object-list
         \object-list RadiantSurfaceNames
   N10  , \field Core Diameter for Surface 4
         \type real
         \units m
         \minimum 0.0
   N11  , \field Core Length for Surface 4
         \type real
         \units m
         \minimum 0.0
   N12  , \field Core Numbers for Surface 4
         \minimum 0.0
   A16  , \field Slab Inlet Node Name for Surface 4
          \type node
   A17  , \field Slab Outlet Node Name for Surface 4
          \type node
   A18  , \field Zone 5 Name
         \type object-list
         \object-list ZoneNames
   A19  , \field Surface 5 Name
         \type object-list
         \object-list RadiantSurfaceNames
   N13  , \field Core Diameter for Surface 5
         \type real
         \units m
         \minimum 0.0
   N14  , \field Core Length for Surface 5
         \type real
         \units m
         \minimum 0.0
   N15  , \field Core Numbers for Surface 5
         \minimum 0.0
   A20  , \field Slab Inlet Node Name for Surface 5
          \type node
   A21  , \field Slab Outlet Node Name for Surface 5
          \type node
   A22  , \field Zone 6 Name
         \type object-list
         \object-list ZoneNames
   A23  , \field Surface 6 Name
         \type object-list
         \object-list RadiantSurfaceNames
   N16  , \field Core Diameter for Surface 6
         \type real
         \units m
         \minimum 0.0
   N17  , \field Core Length for Surface 6
         \type real
         \units m
         \minimum 0.0
   N18  , \field Core Numbers for Surface 6
         \minimum 0.0
   A24  , \field Slab Inlet Node Name for Surface 6
          \type node
   A25  , \field Slab Outlet Node Name for Surface 6
          \type node
   A26  , \field Zone 7 Name
         \type object-list
         \object-list ZoneNames
   A27  , \field Surface 7 Name
         \type object-list
         \object-list RadiantSurfaceNames
   N19  , \field Core Diameter for Surface 7
         \type real
         \units m
         \minimum 0.0
   N20  , \field Core Length for Surface 7
         \type real
         \units m
         \minimum 0.0
   N21  , \field Core Numbers for Surface 7
         \minimum 0.0
   A28  , \field Slab Inlet Node Name for Surface 7
          \type node
   A29  , \field Slab Outlet Node Name for Surface 7
          \type node
   A30  , \field Zone 8 Name
         \type object-list
         \object-list ZoneNames
   A31  , \field Surface 8 Name
         \type object-list
         \object-list RadiantSurfaceNames
   N22  , \field Core Diameter for Surface 8
         \type real
         \units m
         \minimum 0.0
   N23  , \field Core Length for Surface 8
         \type real
         \units m
         \minimum 0.0
   N24  , \field Core Numbers for Surface 8
         \minimum 0.0
   A32  , \field Slab Inlet Node Name for Surface 8
          \type node
   A33  , \field Slab Outlet Node Name for Surface 8
          \type node
   A34  , \field Zone 9 Name
         \type object-list
         \object-list ZoneNames
   A35  , \field Surface 9 Name
         \type object-list
         \object-list RadiantSurfaceNames
   N25  , \field Core Diameter for Surface 9
         \type real
         \units m
         \minimum 0.0
   N26  , \field Core Length for Surface 9
         \type real
         \units m
         \minimum 0.0
   N27  , \field Core Numbers for Surface 9
         \minimum 0.0
   A36  , \field Slab Inlet Node Name for Surface 9
          \type node
   A37  , \field Slab Outlet Node Name for Surface 9
          \type node
   A38  , \field Zone 10 Name
         \type object-list
         \object-list ZoneNames
   A39  , \field Surface 10 Name
         \type object-list
         \object-list RadiantSurfaceNames
   N28  , \field Core Diameter for Surface 10
         \type real
         \units m
         \minimum 0.0
   N29  , \field Core Length for Surface 10
         \type real
         \units m
         \minimum 0.0
   N30  , \field Core Numbers for Surface 10
         \minimum 0.0
   A40  , \field Slab Inlet Node Name for Surface 10
          \type node
   A41  ; \field Slab Outlet Node Name for Surface 10
          \type node

\group Zone HVAC Air Loop Terminal Units

AirTerminal:SingleDuct:ConstantVolume:Reheat,
       \memo Central air system terminal unit, single duct, constant volume, with reheat coil (hot
       \memo water, electric, gas, or steam).
  A1 , \field Name
       \required-field
       \reference AirTerminalUnitNames
       \reference AFNTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3,  \field Air Outlet Node Name
       \required-field
       \type node
  A4,  \field Air Inlet Node Name
       \required-field
       \type node
  N1,  \field Maximum Air Flow Rate
       \required-field
       \units m3/s
       \minimum 0.0
       \autosizable
  A5,  \field Reheat Coil Object Type
       \required-field
       \type choice
       \key Coil:Heating:Water
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
  A6,  \field Reheat Coil Name
       \required-field
       \type object-list
       \object-list HeatingCoilName
  N2,  \field Maximum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \units m3/s
       \minimum 0.0
       \autosizable
       \ip-units gal/min
  N3,  \field Minimum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \units m3/s
       \minimum 0.0
       \default 0.0
       \ip-units gal/min
  N4,  \field Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  N5; \field Maximum Reheat Air Temperature
      \note Specifies the maximum allowable supply air temperature leaving the reheat coil.
      \note If left blank, there is no limit and no default. If unknown, 35C (95F) is recommended.
      \type real
      \units C
      \minimum> 0.0

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
       \memo Central air system terminal unit, single duct, constant volume, without reheat coil
       \min-fields 5
  A1 , \field Name
       \required-field
       \reference AirTerminalUnitNames
       \reference AFNTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3,  \field Air Inlet Node Name
       \required-field
       \type node
       \note The air-inlet node name that connects the air splitter to the individual zone air distribution
       \note unit. This node should also be one of the outlet air node of an AirLoopHVAC:ZoneSplitter or
       \note AirLoopHVAC:SupplyPlenum component.
  A4,  \field Air Outlet Node Name
       \required-field
       \type node
       \note This is an air outlet node from the air distribution unit. This node name should be one of the
       \note supply air inlet node names of a zone served by this component.
  N1,  \field Maximum Air Flow Rate
       \required-field
       \units m3/s
       \minimum 0.0
       \autosizable
   A5, \field Design Specification Outdoor Air Object Name
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
       \note This field is used to modulate the terminal unit flow rate based on the specified outdoor air
       \note requirement. When the name of a DesignSpecification:OutdoorAir object is entered, the terminal unit will
       \note adjust flow to meet this outdoor air requirement and no more. There is no control for zone load.
       \note If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will be computed based
       \note on either the current or design occupancy as specified in the Per Person Ventilation Rate Mode field.
       \note At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate. The requested flow
       \note rate may not be fully met if the system is operating with cycling fan. If this field is blank, then
       \note the terminal unit will not be controlled for outdoor air flow. This field is optional.
   A6; \field Per Person Ventilation Rate Mode
       \type choice
       \key CurrentOccupancy
       \key DesignOccupancy
       \default CurrentOccupancy
       \note CurrentOccupancy uses current number of people in the zone which may vary
       \note DesignOccupancy uses the total number of people in the zone and is constant

AirTerminal:SingleDuct:VAV:NoReheat,
       \memo Central air system terminal unit, single duct, variable volume, with no reheat coil.
  A1,  \field Name
       \required-field
       \reference AirTerminalUnitNames
  A2,  \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3,  \field Air Outlet Node Name
       \required-field
       \type node
  A4,  \field Air Inlet Node Name
       \required-field
       \type node
  N1,  \field Maximum Air Flow Rate
       \required-field
       \units m3/s
       \minimum 0.0
       \autosizable
  A5 , \field Zone Minimum Air Flow Input Method
       \type choice
       \key Constant
       \key FixedFlowRate
       \key Scheduled
       \default Constant
       \note Constant = Constant Minimum Air Flow Fraction (a fraction of Maximum Air Flow Rate)
       \note FixedFlowRate = Fixed Minimum Air Flow Rate (a fixed minimum air volume flow rate)
       \note Scheduled = Scheduled Minimum Air Flow Fraction (a fraction of Maximum Air Flow
  N2 , \field Constant Minimum Air Flow Fraction
       \type real
       \autosizable
       \default autosize
       \note This field is used if the field Zone Minimum Air Flow Input Method is Constant
       \note If the field Zone Minimum Air Flow Input Method is Scheduled, then this field
       \note is optional; if a value is entered, then it is used for sizing normal-action reheat coils.
       \note If both this field and the following field are entered, the larger result is used.
       \note The values for autosizing are picked up from the Sizing:Zone input fields
       \note "Cooling Minimum Air Flow per Zone Floor Area", "Cooling Minimum Air Flow", and
       \note "Cooling Minimum Air Flow Fraction". If there is no sizing calculation a default of
       \note 0.000762 m3/s-m2 (0.15 cfm/ft2) is used.
  N3 , \field Fixed Minimum Air Flow Rate
       \type real
       \units m3/s
       \autosizable
       \default autosize
       \note This field is used if the field Zone Minimum Air Flow Input Method is FixedFlowRate.
       \note If the field Zone Minimum Air Flow Input Method is Scheduled, then this field
       \note is optional; if a value is entered, then it is used for sizing normal-action reheat coils.
       \note If both this field and the previous field are entered, the larger result is used.
       \note The values for autosizing are picked up from the Sizing:Zone input fields
       \note "Cooling Minimum Air Flow per Zone Floor Area", "Cooling Minimum Air Flow", and
       \note "Cooling Minimum Air Flow Fraction". If there is no sizing calculation a default of
       \note 0.000762 m3/s-m2 (0.15 cfm/ft2) is used.
  A6 , \field Minimum Air Flow Fraction Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is used if the field Zone Minimum Air Flow Input Method is Scheduled
       \note Schedule values are fractions, 0.0 to 1.0.
       \note If the field Constant Minimum Air Flow Fraction is blank, then the average of the
       \note minimum and maximum schedule values is used for sizing normal-action reheat coils.
  A7 , \field Design Specification Outdoor Air Object Name
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
       \note When the name of a DesignSpecification:OutdoorAir object is entered, the terminal
       \note unit will increase flow as needed to meet this outdoor air requirement.
       \note If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will
       \note be computed based on the current number of occupants in the zone.
       \note At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate.
       \note If this field is blank, then the terminal unit will not be controlled for outdoor air flow.
  A8 ; \field Minimum Air Flow Turndown Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field adjusts the design minimum flow rate by multiplying it using this schedule of fraction
       \note values. This field can be used with any of the three "Zone Minimum Air Flow Input Method".
       \note Schedule values are fractions, 0.0 to 1.0. This field adjusts the minimum airflow turndown
       \note below the design minimum air flow and is intended for use with ASHRAE Standard 170.
       \note If this field is left blank, then the turndown minimum air flow fraction value is set to 1.

AirTerminal:SingleDuct:VAV:Reheat,
       \memo Central air system terminal unit, single duct, variable volume, with reheat coil (hot
       \memo water, electric, gas, or steam).
       \min-fields 18
  A1 , \field Name
       \required-field
       \reference AirTerminalUnitNames
       \reference AFNTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Damper Air Outlet Node Name
       \note the outlet node of the damper and the inlet node of the reheat coil
       \note this is an internal node to the terminal unit and connects the damper and reheat coil
       \required-field
       \type node
  A4 , \field Air Inlet Node Name
       \note the inlet node to the terminal unit and the damper
       \required-field
       \type node
  N1 , \field Maximum Air Flow Rate
       \required-field
       \units m3/s
       \minimum 0.0
       \autosizable
  A5 , \field Zone Minimum Air Flow Input Method
       \type choice
       \key Constant
       \key FixedFlowRate
       \key Scheduled
       \default Constant
       \note Constant = Constant Minimum Air Flow Fraction (a fraction of Maximum Air Flow Rate)
       \note FixedFlowRate = Fixed Minimum Air Flow Rate (a fixed minimum air volume flow rate)
       \note Scheduled = Scheduled Minimum Air Flow Fraction (a fraction of Maximum Air Flow
  N2 , \field Constant Minimum Air Flow Fraction
       \type real
       \autosizable
       \default autosize
       \note This field is used if the field Zone Minimum Air Flow Input Method is Constant
       \note If the field Zone Minimum Air Flow Input Method is Scheduled, then this field
       \note is optional; if a value is entered, then it is used for sizing normal-action reheat coils.
       \note If both this field and the following field are entered, the larger result is used.
       \note The values for autosizing are picked up from the Sizing:Zone input fields
       \note "Cooling Minimum Air Flow per Zone Floor Area", "Cooling Minimum Air Flow", and
       \note "Cooling Minimum Air Flow Fraction". If there is no sizing calculation a default of
       \note 0.000762 m3/s-m2 (0.15 cfm/ft2) is used.
  N3 , \field Fixed Minimum Air Flow Rate
       \type real
       \units m3/s
       \autosizable
       \default autosize
       \note This field is used if the field Zone Minimum Air Flow Input Method is FixedFlowRate.
       \note If the field Zone Minimum Air Flow Input Method is Scheduled, then this field
       \note is optional; if a value is entered, then it is used for sizing normal-action reheat coils.
       \note If both this field and the previous field are entered, the larger result is used.
       \note The values for autosizing are picked up from the Sizing:Zone input fields
       \note "Cooling Minimum Air Flow per Zone Floor Area", "Cooling Minimum Air Flow", and
       \note "Cooling Minimum Air Flow Fraction". If there is no sizing calculation a default of
       \note 0.000762 m3/s-m2 (0.15 cfm/ft2) is used.
  A6 , \field Minimum Air Flow Fraction Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is used if the field Zone Minimum Air Flow Input Method is Scheduled
       \note Schedule values are fractions, 0.0 to 1.0.
       \note If the field Constant Minimum Air Flow Fraction is blank, then the average of the
       \note minimum and maximum schedule values is used for sizing normal-action reheat coils.
  A7 , \field Reheat Coil Object Type
       \required-field
       \type choice
       \key Coil:Heating:Water
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
  A8 , \field Reheat Coil Name
       \required-field
       \type object-list
       \object-list HeatingCoilName
  N4 , \field Maximum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \units m3/s
       \minimum 0.0
       \autosizable
       \ip-units gal/min
  N5 , \field Minimum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \units m3/s
       \minimum 0.0
       \default 0.0
       \ip-units gal/min
  A9 , \field Air Outlet Node Name
       \required-field
       \type node
       \note The outlet node of the terminal unit and the reheat coil.
       \note This is also the zone inlet node.
  N6 , \field Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  A10, \field Damper Heating Action
       \type choice
       \key Normal
       \key Reverse
       \key ReverseWithLimits
       \default ReverseWithLimits
       \note Normal means the damper is fixed at the minimum position in heating mode
       \note Reverse means the damper can open fully during reheat
       \note ReverseWithLimits means the damper will open partially during reheat
       \note as specified in the following 2 fields
  N7 , \field Maximum Flow per Zone Floor Area During Reheat
       \type real
       \units m3/s-m2
       \autosizable
       \default autosize
       \note Used only when Reheat Coil Object Type = Coil:Heating:Water and Damper Heating Action = ReverseWithLimits
       \note When autocalculating, the maximum flow per zone is set to 0.002032 m3/s-m2 (0.4 cfm/sqft)
       \note This optional field limits the maximum flow allowed in reheat mode.
       \note At no time will the maximum flow rate calculated here exceed the value of
       \note Maximum Air Flow Rate.
  N8 , \field Maximum Flow Fraction During Reheat
       \type real
       \autosizable
       \default autosize
       \note Used only when Reheat Coil Object Type = Coil:Heating:Water and Damper Heating Action = ReverseWithLimits
       \note When autocalculating, the maximum flow fraction is set to the ratio of
       \note 0.002032 m3/s-m2 (0.4 cfm/sqft) multiplied by the zone floor area and the
       \note Maximum Air Flow Rate.
       \note This optional field limits the maximum flow allowed in reheat mode.
       \note At no time will the maximum flow rate calculated here exceed the value of
       \note Maximum Air Flow Rate.
  N9 , \field Maximum Reheat Air Temperature
       \type real
       \units C
       \minimum> 0.0
       \note Specifies the maximum allowable supply air temperature leaving the reheat coil.
       \note If left blank, there is no limit and no default. If unknown, 35C (95F) is recommended.
  A11, \field Design Specification Outdoor Air Object Name
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
       \note When the name of a DesignSpecification:OutdoorAir object is entered, the terminal
       \note unit will increase flow as needed to meet this outdoor air requirement.
       \note If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will
       \note be computed based on the current number of occupants in the zone.
       \note At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate.
       \note If this field is blank, then the terminal unit will not be controlled for outdoor air flow.
  A12; \field Minimum Air Flow Turndown Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field adjusts the design minimum flow rate by multiplying it using this schedule of fraction
       \note values. This field can be used with any of the three "Zone Minimum Air Flow Input Method".
       \note Schedule values are fractions, 0.0 to 1.0. This field adjusts the minimum airflow turndown
       \note below the design minimum air flow and is intended for use with ASHRAE Standard 170.
       \note If this field is left blank, then the turndown minimum air flow fraction value is set to 1.

AirTerminal:SingleDuct:VAV:Reheat:VariableSpeedFan,
       \memo Central air system terminal unit, single duct, variable volume, with reheat coil (hot
       \memo water, electric, gas, or steam) and variable-speed fan. These units are usually
       \memo employed in underfloor air distribution (UFAD) systems where the air is supplied at
       \memo low static pressure through an underfloor plenum. The fan is used to control the flow
       \memo of conditioned air that enters the space.
  A1,  \field Name
       \required-field
       \reference AirTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1,  \field Maximum Cooling Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \autosizable
       \minimum 0.0
  N2,  \field Maximum Heating Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \autosizable
       \minimum 0.0
  N3,  \field Zone Minimum Air Flow Fraction
       \required-field
       \minimum 0.0
       \maximum 1.0
       \note fraction of cooling air flow rate
  A3,  \field Air Inlet Node Name
       \type node
       \note The name of the HVAC system node that is the air inlet node for the
       \note terminal unit. This is also the air inlet node for the unit's fan.
  A4,  \field Air Outlet Node Name
       \type node
       \note The name of the HVAC system node that is the air outlet node for the
       \note terminal unit. This is also the air outlet node for the unit's heating
       \note coil's air outlet node. This node is also a zone inlet node.
  A5,  \field Fan Object Type
       \required-field
       \type choice
       \key Fan:SystemModel
       \key Fan:VariableVolume
  A6,  \field Fan Name
       \required-field
       \type object-list
       \object-list FansVAV
       \object-list FansSystemModel
  A7,  \field Heating Coil Object Type
       \required-field
       \type choice
       \key Coil:Heating:Water
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
  A8,  \field Heating Coil Name
       \required-field
       \type object-list
       \object-list HeatingCoilName
  N4,  \field Maximum Hot Water or Steam Flow Rate
       \note Not used when heating coil type is gas or electric
       \type real
       \units m3/s
       \autosizable
       \ip-units gal/min
  N5,  \field Minimum Hot Water or Steam Flow Rate
       \note Not used when heating coil type is gas or electric
       \type real
       \units m3/s
       \minimum 0.0
       \default 0.0
       \ip-units gal/min
  N6,  \field Heating Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  A9;  \field Minimum Air Flow Turndown Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field adjusts the fan-off minimum flow rate by multiplying it using this scheduled fraction
       \note values. This field is used with "Zone Minimum Air Flow Fraction". Schedule values are fractions
       \note 0.0 to 1.0. This field adjusts the minimum airflow turndown below the design minimum air flow
       \note and is intended for use with ASHRAE Standard 170. If this field is left blank, then the turndown
       \note minimum air flow fraction value is set to 1 and the model uses the fixed fraction specified in
       \note in the field "Zone Minimum Air Flow Fraction".

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
       \memo Central air system terminal unit, single duct, variable volume for both cooling and
       \memo heating, with no reheat coil.
       \min-fields 6
  A1,  \field Name
       \required-field
       \reference AirTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3,  \field Air Outlet Node Name
       \required-field
       \type node
       \note The outlet node of the terminal unit.
       \note This is also the zone inlet node.
  A4,  \field Air Inlet Node Name
       \required-field
       \type node
  N1,  \field Maximum Air Flow Rate
       \required-field
       \units m3/s
       \minimum> 0.0
       \autosizable
  N2,  \field Zone Minimum Air Flow Fraction
       \required-field
       \minimum 0.0
       \maximum 1.0
       \note fraction of maximum air flow
  A5;  \field Minimum Air Flow Turndown Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field adjusts the design minimum flow rate by multiplying it using this schedule of fraction
       \note values. This field is used with "Zone Minimum Air Flow Fraction". Schedule values are fractions
       \note 0.0 to 1.0. This field adjusts the minimum airflow turndown below the design minimum air flow
       \note and is intended for use with ASHRAE Standard 170. If this field is left blank, then the turndown
       \note minimum air flow fraction value is set to 1 and the model uses the fixed fraction specified in
       \note in the field "Zone Minimum Air Flow Fraction".

AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat,
       \memo Central air system terminal unit, single duct, variable volume for both cooling and
       \memo heating, with reheat coil (hot water, electric, gas, or steam).
       \min-fields 11
  A1,  \field Name
       \required-field
       \reference AirTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3,  \field Damper Air Outlet Node Name
       \required-field
       \type node
       \note the outlet node of the damper and the inlet node of the reheat coil
       \note this is an internal node to the terminal unit and connects the damper and reheat coil
  A4,  \field Air Inlet Node Name
       \required-field
       \type node
       \note the inlet node to the terminal unit and the damper
  N1,  \field Maximum Air Flow Rate
       \required-field
       \units m3/s
       \minimum> 0.0
       \autosizable
  N2,  \field Zone Minimum Air Flow Fraction
       \required-field
       \minimum 0.0
       \maximum 1.0
       \note fraction of maximum air flow
  A5,  \field Reheat Coil Object Type
       \required-field
       \type choice
       \key Coil:Heating:Water
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
  A6,  \field Reheat Coil Name
       \required-field
       \type object-list
       \object-list HeatingCoilName
  N3,  \field Maximum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \units m3/s
       \minimum 0.0
       \autosizable
       \ip-units gal/min
  N4,  \field Minimum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \units m3/s
       \minimum 0.0
       \default 0.0
       \ip-units gal/min
  A7,  \field Air Outlet Node Name
       \required-field
       \type node
       \note The outlet node of the terminal unit and the reheat coil.
       \note This is also the zone inlet node.
  N5,  \field Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  N6,  \field Maximum Reheat Air Temperature
       \note Specifies the maximum allowable supply air temperature leaving the reheat coil.
       \note If left blank, there is no limit and no default. If unknown, 35C (95F) is recommended.
       \type real
       \units C
       \minimum> 0.0
  A8;  \field Minimum Air Flow Turndown Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field adjusts the design minimum flow rate by multiplying it using this schedule of fraction
       \note values. This field is used with "Zone Minimum Air Flow Fraction". Schedule values are fractions
       \note 0.0 to 1.0. This field adjusts the minimum airflow turndown below the design minimum air flow
       \note and is intended for use with ASHRAE Standard 170. If this field is left blank, then the turndown
       \note minimum air flow fraction value is set to 1 and the model uses the fixed fraction specified in
       \note in the field "Zone Minimum Air Flow Fraction".

AirTerminal:SingleDuct:SeriesPIU:Reheat,
       \memo Central air system terminal unit, single duct, variable volume, series powered
       \memo induction unit (PIU), with reheat coil (hot water, electric, gas, or steam).
  A1,  \field Name
       \required-field
       \type alpha
       \reference AirTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1,  \field Maximum Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum 0.0
       \autosizable
  N2,  \field Maximum Primary Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum 0.0
       \autosizable
  N3,  \field Minimum Primary Air Flow Fraction
       \required-field
       \type real
       \minimum 0.0
       \maximum 1.0
       \autosizable
       \note When set to autosize, the calculated air flow is determined based on the System Outdoor Air Method used in the air loop's Sizing:System object.
  A3,  \field Supply Air Inlet Node Name
       \type node
  A4,  \field Secondary Air Inlet Node Name
       \type node
  A5,  \field Outlet Node Name
       \type node
  A6,  \field Zone Mixer Name
       \type object-list
       \object-list ZoneMixers
  A7,  \field Fan Name
       \note Fan type must be Fan:SystemModel or Fan:ConstantVolume
       \type object-list
       \object-list FansCV
       \object-list FansSystemModel
  A8,  \field Reheat Coil Object Type
       \required-field
       \type choice
       \key Coil:Heating:Water
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
  A9,  \field Reheat Coil Name
       \required-field
       \type object-list
       \object-list HeatingCoilName
  N4,  \field Maximum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \type real
       \units m3/s
       \autosizable
       \ip-units gal/min
  N5,  \field Minimum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \type real
       \units m3/s
       \minimum 0.0
       \default 0.0
       \ip-units gal/min
  N6,  \field Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  A10, \field Fan Control Type
       \note If VariableSpeed, then the fan object type must be Fan:SystemModel
       \type choice
       \key VariableSpeed
       \key ConstantSpeed
       \default ConstantSpeed
  N7,  \field Minimum Fan Turn Down Ratio
       \type real
       \units dimensionless
       \note flow through terminal at minimum fan speed is this ratio multiplied by Maximum Air Flow Rate
       \minimum 0.0
       \maximum 1.0
       \default 0.3
  A11, \field Heating Control Type
       \type choice
       \key Staged
       \key Modulated
  N8,  \field Design Heating Discharge Air Temperature
       \type real
       \units C
       \default 32.1
       \note Only used if Heating Control Type is Modulated
       \note Used to control second stage heating, typically zone heat setpoint plus 20F
  N9;  \field High Limit Heating Discharge Air Temperature
       \type real
       \units C
       \default 37.7
       \note Only used if Heating Control Type is Modulated
       \note Used to determine end of third stage heating


AirTerminal:SingleDuct:ParallelPIU:Reheat,
       \memo Central air system terminal unit, single duct, variable volume, parallel powered
       \memo induction unit (PIU), with reheat coil (hot water, electric, gas, or steam).
  A1,  \field Name
       \required-field
       \type alpha
       \reference AirTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1,  \field Maximum Primary Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum 0.0
       \autosizable
  N2,  \field Maximum Secondary Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum 0.0
       \autosizable
  N3,  \field Minimum Primary Air Flow Fraction
       \required-field
       \type real
       \minimum 0.0
       \maximum 1.0
       \autosizable
       \note When set to autosize, the calculated air flow is determined based on the System Outdoor Air Method used in the air loop's Sizing:System object.
  N4,  \field Fan On Flow Fraction
       \required-field
       \type real
       \minimum 0.0
       \maximum 1.0
       \autosizable
       \note the fraction of the primary air flow at which fan turns on
  A3,  \field Supply Air Inlet Node Name
       \type node
  A4,  \field Secondary Air Inlet Node Name
       \type node
  A5,  \field Outlet Node Name
       \type node
  A6,  \field Zone Mixer Name
       \type object-list
       \object-list ZoneMixers
  A7,  \field Fan Name
       \note Fan type must be Fan:SystemModel or Fan:ConstantVolume
       \type object-list
       \object-list FansCV
       \object-list FansSystemModel
  A8,  \field Reheat Coil Object Type
       \required-field
       \type choice
       \key Coil:Heating:Water
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
  A9,  \field Reheat Coil Name
       \required-field
       \type object-list
       \object-list HeatingCoilName
  N5,  \field Maximum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \type real
       \units m3/s
       \autosizable
       \ip-units gal/min
  N6,  \field Minimum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \type real
       \units m3/s
       \minimum 0.0
       \default 0.0
       \ip-units gal/min
  N7,  \field Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  A10, \field Fan Control Type
       \note If VariableSpeed, then the fan object type must be Fan:SystemModel
       \type choice
       \key VariableSpeed
       \key ConstantSpeed
       \default ConstantSpeed
  N8,  \field Minimum Fan Turn Down Ratio
       \type real
       \units dimensionless
       \note flow through terminal at minimum fan speed is this ratio multiplied by Maximum Air Flow Rate
       \minimum 0.0
       \maximum 1.0
       \default 0.3
  A11, \field Heating Control Type
       \type choice
       \key Staged
       \key Modulated
  N9,  \field Design Heating Discharge Air Temperature
       \type real
       \units C
       \default 32.1
       \note Only used if Heating Control Type is Modulated
       \note Used to control second stage heating, typically zone heat setpoint plus 20F
  N10, \field High Limit Heating Discharge Air Temperature
       \type real
       \units C
       \default 37.7
       \note Only used if Heating Control Type is Modulated
       \note Used to determine end of third stage heating
  A12, \field Backdraft Damper Leakage Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note Backdraft damper leakage fraction is the ratio of mass leakage flow rate to primary air flow rate
       \note at a constant static pressure setpoint. This curve should describe the ratio as a function primary
       \note air flow fraction (ratio of primary flow fraction to maximum nominal primary air flow rate).
  A13; \field Backdraft Damper Leakage Zone Name
       \note Name of a zone that will be impacted by the backdraft damper leakage.
       \type object-list
       \object-list ZoneNames

AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction,
       \memo Central air system terminal unit, single duct, variable volume, induction unit with
       \memo hot water reheat coil and chilled water recool coil.
       \min-fields 18
  A1,  \field Name
       \required-field
       \type alpha
       \reference AirTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1,  \field Maximum Total Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \autosizable
       \minimum 0.0
  N2,  \field Induction Ratio
       \type real
       \minimum 0.0
       \default 2.5
       \note ratio of induced air flow rate to primary air flow rate
  A3,  \field Supply Air Inlet Node Name
       \type node
       \required-field
  A4,  \field Induced Air Inlet Node Name
       \type node
       \required-field
       \note should be a zone exhaust node, also the heating coil inlet node
  A5,  \field Air Outlet Node Name
       \type node
       \required-field
       \note should be a zone inlet node
  A6,  \field Heating Coil Object Type
       \required-field
       \type choice
       \key Coil:Heating:Water
  A7,  \field Heating Coil Name
       \required-field
       \type object-list
       \object-list HeatingCoilName
  N3,  \field Maximum Hot Water Flow Rate
       \note Not used when heating coil type is gas or electric
       \type real
       \units m3/s
       \autosizable
       \ip-units gal/min
  N4,  \field Minimum Hot Water Flow Rate
       \note Not used when heating coil type is gas or electric
       \type real
       \units m3/s
       \minimum 0.0
       \default 0.0
       \ip-units gal/min
  N5,  \field Heating Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  A8,  \field Cooling Coil Object Type
       \type choice
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
  A9,  \field Cooling Coil Name
       \type object-list
       \object-list CoolingCoilName
  N6,  \field Maximum Cold Water Flow Rate
       \type real
       \units m3/s
       \autosizable
       \ip-units gal/min
  N7,  \field Minimum Cold Water Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
       \default 0.0
       \ip-units gal/min
  N8,  \field Cooling Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  A10; \field Zone Mixer Name
       \required-field
       \type object-list
       \object-list ZoneMixers

AirTerminal:SingleDuct:ConstantVolume:FourPipeBeam,
       \memo Central air system terminal unit, single duct, constant volume,
       \memo with heating and/or cooling.
       \memo Operates as two-pipe unit if heating or cooling water is omitted.
       \memo Heating and/or cooling can be scheduled off for dedicated ventilation.
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirTerminalUnitNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Primary Air Availability Schedule Name
       \note Primary air is supplied by central air handling unit and must be on for heating or cooling.
       \note Schedule value > 0 means the primary air supply is available.
       \note If this field is blank, the primary air supply is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Cooling Availability Schedule Name
       \note Cooling operation can be controlled separately using this availability schedule.
       \note Schedule value > 0 means beam cooling is available.
       \note If this field is blank, the beam cooling is always available (as long as primary air is also available).
       \type object-list
       \object-list ScheduleNames
  A4 , \field Heating Availability Schedule Name
       \note Heating operation can be controlled separately using this availability schedule.
       \note Schedule value > 0 means beam heating is available.
       \note If this field is blank, the beam heating is always available (as long as primary air is also available).
       \type object-list
       \object-list ScheduleNames
  A5 , \field Primary Air Inlet Node Name
       \note Name of the air system node for primary supply air entering the air distribution unit.
       \type node
       \required-field
  A6 , \field Primary Air Outlet Node Name
       \note Name of the air system node for primary supply air leaving the air distribution unit and entering the zone.
       \type node
       \required-field
  A7 , \field Chilled Water Inlet Node Name
       \note Name of the plant system node for chilled water entering the beam.
       \note The two chilled water nodes can (only) be omitted to model a two-pipe heating only beam.
       \type node
  A8 , \field Chilled Water Outlet Node Name
       \note Name of the plant system node for chilled water leaving the beam.
       \type node
  A9 , \field Hot Water Inlet Node Name
       \note Name of the plant system node for hot water entering the beam.
       \note The two hot water nodes can (only) be omitted to model a two-pipe cooling-only beam.
       \type node
  A10, \field Hot Water Outlet Node Name
       \note Name of the plant system node for hot water leaving the beam.
       \type node
  N1 , \field Design Primary Air Volume Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
       \autosizable
       \default autosize
  N2 , \field Design Chilled Water Volume Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \autosizable
       \default autosize
  N3 , \field Design Hot Water Volume Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \autosizable
       \default autosize
  N4 , \field Zone Total Beam Length
       \note Sum of the length of all the beam units in the zone represented by this terminal unit.
       \type real
       \units m
       \minimum> 0.0
       \autosizable
       \default autosize
  N5 , \field Rated Primary Air Flow Rate per Beam Length
       \note Primary air supply flow rate normalized by beam length.
       \type real
       \units m3/s-m
       \minimum> 0.0
       \default 0.035
  N6 , \field Beam Rated Cooling Capacity per Beam Length
       \note Sensible cooling capacity per meter of beam length at the rating point.
       \type real
       \units W/m
       \minimum> 0.0
       \default 600.0
  N7 , \field Beam Rated Cooling Room Air Chilled Water Temperature Difference
       \note Difference in temperature between the zone air and the entering chilled water at the rating point.
       \type real
       \units deltaC
       \minimum> 0.0
       \default 10.0
  N8 , \field Beam Rated Chilled Water Volume Flow Rate per Beam Length
       \note The volume flow rate of chilled water per meter of beam length at the rating point.
       \type real
       \units m3/s-m
       \ip-units gal/min-ft
       \minimum> 0.0
       \default 0.00005
  A11, \field Beam Cooling Capacity Temperature Difference Modification Factor Curve Name
       \note Adjusts beam cooling capacity when the temperature difference between entering water and zone air
       \note is different than at the rating point. Single independent variable is the ratio of the current
       \note temperature difference divided by the rating point temperature difference.
       \note This field is required when beam is connected to a chilled water plant.
       \type object-list
       \object-list UnivariateFunctions
  A12, \field Beam Cooling Capacity Air Flow Modification Factor Curve Name
       \note Adjusts beam cooling capacity when the primary air supply flow rate is different
       \note than at the rating point. The single independent variable is the current normalized
       \note air flow rate divided by the normalized air flow rate at the rating point.
       \note This field is required when beam is connected to a chilled water plant.
       \type object-list
       \object-list UnivariateFunctions
  A13, \field Beam Cooling Capacity Chilled Water Flow Modification Factor Curve Name
       \note Adjusts beam cooling capacity when the normalized chilled water flow rate is different
       \note than at the rating point. The single independent variable is the current normalized
       \note chilled water flow rate divided by the normalized chilled water flow rate at the rating point.
       \note This field is required when beam is connected to a chilled water plant.
       \type object-list
       \object-list UnivariateFunctions
  N9 , \field Beam Rated Heating Capacity per Beam Length
       \note Sensible heating capacity per meter of beam length at the rating point.
       \type real
       \units W/m
       \minimum> 0.0
       \default 1500.0
  N10, \field Beam Rated Heating Room Air Hot Water Temperature Difference
       \note Difference in temperature between the zone air and the entering hot water at the rating point.
       \type real
       \units deltaC
       \minimum> 0.0
       \default 27.8
  N11, \field Beam Rated Hot Water Volume Flow Rate per Beam Length
       \note The volume flow rate of hot water per meter of beam length at the rating point.
       \type real
       \units m3/s-m
       \ip-units gal/min-ft
       \minimum> 0.0
       \default 0.00005
  A14, \field Beam Heating Capacity Temperature Difference Modification Factor Curve Name
       \note Adjusts beam heating capacity when the temperature difference between entering water and zone air
       \note is different than at the rating point. Single independent variable is the ratio of the current
       \note temperature difference divided by the rating point temperature difference.
       \note This field is required when beam is connected to a hot water plant.
       \type object-list
       \object-list UnivariateFunctions
  A15, \field Beam Heating Capacity Air Flow Modification Factor Curve Name
       \note Adjusts beam heating capacity when the primary air supply flow rate is different
       \note than at the rating point. The single independent variable is the current normalized
       \note air flow rate divided by the normalized air flow rate at the rating point.
       \note This field is required when beam is connected to a hot water plant.
       \type object-list
       \object-list UnivariateFunctions
  A16; \field Beam Heating Capacity Hot Water Flow Modification Factor Curve Name
       \note Adjusts beam heating capacity when the normalized hot water flow rate is different
       \note than at the rating point. The single independent variable is the current normalized
       \note hot water flow rate divided by the normalized hot water flow rate at the rating point.
       \note This field is required when beam is connected to a hot water plant.
       \type object-list
       \object-list UnivariateFunctions

AirTerminal:SingleDuct:ConstantVolume:CooledBeam,
       \memo Central air system terminal unit, single duct, constant volume, with cooled beam
       \memo (active or passive).
       \min-fields 23
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirTerminalUnitNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Cooled Beam Type
       \type choice
       \required-field
       \key Active
       \key Passive
  A4 , \field Supply Air Inlet Node Name
       \type node
       \required-field
  A5 , \field Supply Air Outlet Node Name
       \type node
       \required-field
  A6 , \field Chilled Water Inlet Node Name
       \type node
       \required-field
  A7 , \field Chilled Water Outlet Node Name
       \type node
       \required-field
  N1 , \field Supply Air Volumetric Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
       \autosizable
       \default autosize
  N2,  \field Maximum Total Chilled Water Volumetric Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \autosizable
       \default autosize
  N3 , \field Number of Beams
       \note Number of individual beam units in the zone
       \type integer
       \minimum> 0
       \autosizable
       \default autosize
  N4 , \field Beam Length
       \note Length of an individual beam unit
       \type real
       \units m
       \minimum> 0.0
       \autosizable
       \default autosize
  N5 , \field Design Inlet Water Temperature
       \type real
       \units C
       \minimum 0.0
       \default 15.0
  N6 , \field Design Outlet Water Temperature
       \type real
       \units C
       \minimum 0.0
       \default 17.0
  N7 , \field Coil Surface Area per Coil Length
       \type real
       \units m2/m
       \minimum 0.0
       \default 5.422
  N8 , \field Model Parameter a
       \type real
       \minimum 0.0
       \default 15.3
  N9 , \field Model Parameter n1
       \type real
       \minimum 0.0
       \default 0.0
  N10, \field Model Parameter n2
       \type real
       \minimum 0.0
       \default 0.84
  N11, \field Model Parameter n3
       \type real
       \minimum 0.0
       \default 0.12
  N12, \field Model Parameter a0
       \note Free area of the coil in plan view per unit beam length
       \type real
       \units m2/m
       \minimum 0.0
       \default 0.171
  N13, \field Model Parameter K1
       \type real
       \minimum 0.0
       \default 0.0057
  N14, \field Model Parameter n
       \type real
       \minimum 0.0
       \default 0.4
  N15, \field Coefficient of Induction Kin
       \type real
       \autocalculatable
       \minimum 0.0
       \maximum 4.0
       \default Autocalculate
  N16; \field Leaving Pipe Inside Diameter
       \type real
       \units m
       \minimum> 0.0
       \default 0.0145

AirTerminal:SingleDuct:Mixer,
       \memo The mixer air terminal unit provides a means of supplying central system
       \memo air to the air inlet or outlet side of a zoneHVAC equipment such as a four
       \memo pipe fan coil unit. Normally the central air would be ventilation air from
       \memo a dedicated outdoor air system (DOAS).
   A1, \field Name
       \required-field
       \reference AirTerminalUnitNames
   A2, \field ZoneHVAC Unit Object Type
       \required-field
       \type choice
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:UnitVentilator
       \key AirLoopHVAC:UnitarySystem
       \note The type of ZoneHVAC equipment to which this terminal mixer will be connected.
   A3, \field ZoneHVAC Unit Object Name
       \required-field
       \type object-list
       \object-list DOAToZonalUnit
       \note The name of ZoneHVAC equipment to which this terminal mixer will be connected.
   A4, \field Mixer Outlet Node Name
       \required-field
       \type node
       \note This is the outlet air node name of the mixer. This will be the inlet air node name
       \note of the ZoneHVAC equipment if the connection type in the input field Mixer Connection
       \note Type below is InletSide, else this will be an inlet air node name of the conditioned zone
       \note if the connection type in the input field Mixer Connection Type below is SupplySide.
   A5, \field Mixer Primary Air Inlet Node Name
       \required-field
       \type node
       \note The primary air (treated outdoor air) inlet node name of the mixer. This will be an
       \note outlet air node name of an AirLoopHVAC:ZoneSplitter or AirLoopHVAC:SupplyPlenum providing
       \note the connection to the DOA system.
   A6, \field Mixer Secondary Air Inlet Node Name
       \required-field
       \type node
       \note The secondary air (recirculating air) inlet node name of the mixer. This will be
       \note the outlet air node name of the ZoneHVAC equipment if the connection type in the
       \note input field mixer Connection Type below is SupplySide, or else this will be an exhaust
       \note air node name of the conditioned zone if the connection type in the input field
       \note Mixer Connection Type below is InletSide.
   A7, \field Mixer Connection Type
       \required-field
       \type choice
       \key InletSide
       \key SupplySide
       \note This input field allows user to specify the mixer connection type. Valid choices
       \note are InletSide or SupplySide. This is a required input field. If the mixer connection
       \note type selected is InletSide, then the mixer is connected on the inlet side of the
       \note ZoneHVAC equipment, or else if the mixer connection type selected is SupplySide, then
       \note the mixer is connected at the outlet side of the ZoneHVAC equipment.
   A8, \field Design Specification Outdoor Air Object Name
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
       \note When the name of a DesignSpecification:OutdoorAir object is entered, the terminal
       \note unit will adjust flow to meet this outdoor air requirement.
       \note If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will
       \note be computed based on the current number of occupants in the zone, as for demand controlled ventilation.
       \note If this field is blank, then the terminal unit will be controlled using the
       \note DesignSpecification:OutdoorAir object referenced in the Sizing:Zone object.
   A9; \field Per Person Ventilation Rate Mode
       \type choice
       \key CurrentOccupancy
       \key DesignOccupancy
       \default CurrentOccupancy
       \note CurrentOccupancy models demand controlled ventilation using the current number of people
       \note DesignOccupancy uses the total Number of People in the zone and is constant

AirTerminal:DualDuct:ConstantVolume,
       \memo Central air system terminal unit, dual duct, constant volume.
       \min-fields 6
  A1 , \field Name
       \required-field
       \reference AirTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Outlet Node Name
       \required-field
       \type node
       \note The outlet node of the terminal unit.
       \note This is also the zone inlet node.
  A4 , \field Hot Air Inlet Node Name
       \required-field
       \type node
  A5 , \field Cold Air Inlet Node Name
       \required-field
       \type node
  N1 ; \field Maximum Air Flow Rate
       \required-field
       \units m3/s
       \minimum 0.0
       \autosizable

AirTerminal:DualDuct:VAV,
       \memo Central air system terminal unit, dual duct, variable volume.
       \min-fields 7
  A1 , \field Name
       \required-field
       \reference AirTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Outlet Node Name
       \required-field
       \type node
       \note The outlet node of the terminal unit.
       \note This is also the zone inlet node.
  A4 , \field Hot Air Inlet Node Name
       \required-field
       \type node
  A5 , \field Cold Air Inlet Node Name
       \required-field
       \type node
  N1 , \field Maximum Damper Air Flow Rate
       \required-field
       \units m3/s
       \minimum 0.0
       \autosizable
  N2 , \field Zone Minimum Air Flow Fraction
       \note fraction of maximum air flow
       \maximum 1.0
       \minimum 0.0
       \default 0.2
  A6 , \field Design Specification Outdoor Air Object Name
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
       \note When the name of a DesignSpecification:OutdoorAir object is entered, the terminal
       \note unit will increase flow as needed to meet this outdoor air requirement.
       \note If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will
       \note be computed based on the current number of occupants in the zone.
       \note At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate.
       \note If this field is blank, then the terminal unit will not be controlled for outdoor air flow.
  A7 ; \field Minimum Air Flow Turndown Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field adjusts the design minimum flow rate by multiplying it using this schedule of fraction
       \note values. This field is used with "Zone Minimum Air Flow Fraction". Schedule values are fractions
       \note 0.0 to 1.0. This field adjusts the minimum airflow turndown below the design minimum air flow
       \note and is intended for use with ASHRAE Standard 170. If this field is left blank, then the turndown
       \note minimum air flow fraction value is set to 1 and the VAV air terminal uses fixed fraction specified
       \note in the field "Zone Minimum Air Flow Fraction".

AirTerminal:DualDuct:VAV:OutdoorAir,
       \memo Central air system terminal unit, dual duct, variable volume with special controls.
       \memo One VAV duct is controlled to supply ventilation air and the other VAV duct is
       \memo controlled to meet the zone cooling load.
       \min-fields 7
  A1 , \field Name
       \required-field
       \reference AirTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Outlet Node Name
       \required-field
       \note The outlet node of the terminal unit.
       \note This is also the zone inlet node.
  A4 , \field Outdoor Air Inlet Node Name
       \required-field
       \type node
  A5 , \field Recirculated Air Inlet Node Name
       \type node
  N1 , \field Maximum Terminal Air Flow Rate
       \required-field
       \units m3/s
       \minimum 0.0
       \autosizable
       \note If autosized this is the sum of flow needed for cooling and maximum required outdoor air
  A6 , \field Design Specification Outdoor Air Object Name
       \required-field
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
       \note When the name of a DesignSpecification:OutdoorAir object is entered, the terminal
       \note unit will increase flow as needed to meet this outdoor air requirement.
       \note If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will
       \note be computed based mode selected in the next field.
       \note At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate.
  A7 ; \field Per Person Ventilation Rate Mode
       \type choice
       \key CurrentOccupancy
       \key DesignOccupancy
       \note CurrentOccupancy models demand controlled ventilation using the current number of people
       \note DesignOccupancy uses the total Number of People in the zone and is constant

ZoneHVAC:AirDistributionUnit,
       \memo Central air system air distribution unit, serves as a wrapper for a specific type of
       \memo air terminal unit. This object is referenced in a ZoneHVAC:EquipmentList.
       \min-fields 4
  A1 , \field Name
       \required-field
       \reference ZoneEquipmentNames
  A2 , \field Air Distribution Unit Outlet Node Name
       \required-field
       \type node
  A3 , \field Air Terminal Object Type
       \type choice
       \key AirTerminal:DualDuct:ConstantVolume
       \key AirTerminal:DualDuct:VAV
       \key AirTerminal:SingleDuct:ConstantVolume:Reheat
       \key AirTerminal:SingleDuct:ConstantVolume:NoReheat
       \key AirTerminal:SingleDuct:ConstantVolume:FourPipeBeam
       \key AirTerminal:SingleDuct:VAV:Reheat
       \key AirTerminal:SingleDuct:VAV:NoReheat
       \key AirTerminal:SingleDuct:SeriesPIU:Reheat
       \key AirTerminal:SingleDuct:ParallelPIU:Reheat
       \key AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction
       \key AirTerminal:SingleDuct:VAV:Reheat:VariableSpeedFan
       \key AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat
       \key AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat
       \key AirTerminal:SingleDuct:ConstantVolume:CooledBeam
       \key AirTerminal:DualDuct:VAV:OutdoorAir
       \key AirTerminal:SingleDuct:UserDefined
       \key AirTerminal:SingleDuct:Mixer
       \required-field
  A4 , \field Air Terminal Name
       \required-field
       \type object-list
       \object-list AirTerminalUnitNames
  N1 , \field Nominal Upstream Leakage Fraction
       \note fraction at system design Flow; leakage Flow constant, leakage fraction
       \note varies with variable system Flow Rate.
       \type real
       \minimum 0
       \maximum 0.3
       \default 0
  N2 , \field Constant Downstream Leakage Fraction
       \type real
       \minimum 0
       \maximum 0.3
       \default 0
  A5 ; \field Design Specification Air Terminal Sizing Object Name
       \note This optional field is the name of a DesignSpecification:AirTerminal:Sizing object
       \note which specifies sizing adjustments to be made for this terminal unit.
       \type object-list
       \object-list DesignSpecificationAirTerminalSizingName

ZoneHVAC:ExhaustControl,
       \memo Defines a controlled exhaust flow from a zone which finally feeds into
       \memo one of AirLoopHVAC:ZoneMixer's inlets, which are part of an AirLoopHVAC:ExhaustSystem.
  A1 , \field Name
       \required-field
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this exhaust system. Schedule value > 0 means it is available.
       \note If this field is blank, the exhaust system is always available. If the attached
       \note AirLoopHVAC:ExhaustSystem is off, then the flow will be zero.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Zone Name
       \required-field
       \note Zone the exhaust inlet node is part of
       \type object-list
       \object-list ZoneNames
  A4 , \field Inlet Node Name
       \note Inlet node name for the exhaust. Must be a zone exhaust node.
       \required-field
       \type node
  A5 , \field Outlet Node Name
       \note Outlet node name for the exhaust
       \required-field
       \type node
  N1 , \field Design Exhaust Flow Rate
       \autosizable
       \units m3/s
       \minimum> 0
       \default autosize
  A6 , \field Flow Control Type
       \note Control type of the zone exhaust flow
       \type choice
       \key Scheduled
       \key FollowSupply
       \default Scheduled
  A7 , \field Exhaust Flow Fraction Schedule Name
       \note Schedule name of the exhaust flow fraction. Used only with Scheduled control type.
       \note If this field is blank, the flow fraction is always 1.0.
       \type object-list
       \object-list ScheduleNames
  A8 , \field Supply Node or NodeList Name
       \note Used only with FollowSupply control type.
       \type node
  A9,  \field Minimum Zone Temperature Limit Schedule Name
       \note Schedule name of the Minimum Zone Temperature Limit in degree Celsius
       \note If this field is blank, there is no limit.
       \type object-list
       \object-list ScheduleNames
  A10, \field Minimum Exhaust Flow Fraction Schedule Name
       \note Schedule name of the minimum exhaust flow fraction.
       \note Applied when the zone temperature falls below the Minimum Zone Temperature Limit.
       \type object-list
       \object-list ScheduleNames
  A11; \field Balanced Exhaust Fraction Schedule Name
       \note Schedule name of the Balanced Exhaust Fraction.
       \type object-list
       \object-list ScheduleNames

\group Zone HVAC Equipment Connections

!*****************ZONE EQUIPMENT SPECIFICATION*********************
!Zone Heating and Cooling Equipment are attached to zones by the following statements:

ZoneHVAC:EquipmentList,
       \extensible:6 Duplicate the six fields Zone Equipment Object Type through Sequential Heating Fraction
       \memo List equipment in simulation order. Note that an ZoneHVAC:AirDistributionUnit
       \memo object must be listed in this statement if there is a forced
       \memo air system serving the zone from the air loop.
       \memo Equipment is simulated in the order specified by Zone Equipment Cooling Sequence and
       \memo Zone Equipment Heating or No-Load Sequence, depending on the thermostat request.
       \memo For equipment of similar type, assign sequence 1 to the first system intended to
       \memo serve that type of load. For situations where one or more equipment types has limited capacity or
       \memo limited control, order the sequence so that the most controllable piece of equipment runs last.
       \memo For example, with a dedicated outdoor air system (DOAS), the air terminal for the DOAS
       \memo should be assigned Heating Sequence = 1 and Cooling Sequence = 1. Any other equipment should
       \memo be assigned sequence 2 or higher so that it will see the net load after the DOAS air is added
       \memo to the zone.
       \min-fields 8
  A1 , \field Name
       \required-field
       \reference ZoneEquipmentLists
  A2 , \field Load Distribution Scheme
       \type choice
       \key SequentialLoad
       \key UniformLoad
       \key UniformPLR
       \key SequentialUniformPLR
       \default SequentialLoad
  A3 , \field Zone Equipment 1 Object Type
       \begin-extensible
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:HybridUnitaryHVAC
       \key ZoneHVAC:ForcedAir:UserDefined
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
       \key HeatExchanger:AirToAir:FlatPlate
       \key AirLoopHVAC:UnitarySystem
       \required-field
  A4 , \field Zone Equipment 1 Name
       \required-field
       \type object-list
       \object-list ZoneEquipmentNames
  N1 , \field Zone Equipment 1 Cooling Sequence
       \required-field
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N2 , \field Zone Equipment 1 Heating or No-Load Sequence
       \required-field
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A5 , \field Zone Equipment 1 Sequential Cooling Fraction Schedule Name
       \note The fraction of the remaining cooling load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A6 , \field Zone Equipment 1 Sequential Heating Fraction Schedule Name
       \note The fraction of the remaining heating load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A7 , \field Zone Equipment 2 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:HybridUnitaryHVAC
       \key ZoneHVAC:ForcedAir:UserDefined
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
       \key HeatExchanger:AirToAir:FlatPlate
       \key AirLoopHVAC:UnitarySystem
  A8 , \field Zone Equipment 2 Name
       \type object-list
       \object-list ZoneEquipmentNames
  N3 , \field Zone Equipment 2 Cooling Sequence
       \type integer
       \minimum 1
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
