  N4 , \field Zone Equipment 2 Heating or No-Load Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A9 , \field Zone Equipment 2 Sequential Cooling Fraction Schedule Name
       \note The fraction of the remaining cooling load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A10, \field Zone Equipment 2 Sequential Heating Fraction Schedule Name
       \note The fraction of the remaining heating load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A11, \field Zone Equipment 3 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:HybridUnitaryHVAC
       \key ZoneHVAC:ForcedAir:UserDefined
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
       \key HeatExchanger:AirToAir:FlatPlate
       \key AirLoopHVAC:UnitarySystem
  A12, \field Zone Equipment 3 Name
       \type object-list
       \object-list ZoneEquipmentNames
  N5 , \field Zone Equipment 3 Cooling Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N6 , \field Zone Equipment 3 Heating or No-Load Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A13, \field Zone Equipment 3 Sequential Cooling Fraction Schedule Name
       \note The fraction of the remaining cooling load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A14, \field Zone Equipment 3 Sequential Heating Fraction Schedule Name
       \note The fraction of the remaining heating load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A15, \field Zone Equipment 4 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:HybridUnitaryHVAC
       \key ZoneHVAC:ForcedAir:UserDefined
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
       \key HeatExchanger:AirToAir:FlatPlate
       \key AirLoopHVAC:UnitarySystem
  A16, \field Zone Equipment 4 Name
       \type object-list
       \object-list ZoneEquipmentNames
  N7 , \field Zone Equipment 4 Cooling Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N8 , \field Zone Equipment 4 Heating or No-Load Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A17, \field Zone Equipment 4 Sequential Cooling Fraction Schedule Name
       \note The fraction of the remaining cooling load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A18, \field Zone Equipment 4 Sequential Heating Fraction Schedule Name
       \note The fraction of the remaining heating load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A19, \field Zone Equipment 5 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:HybridUnitaryHVAC
       \key ZoneHVAC:ForcedAir:UserDefined
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
       \key HeatExchanger:AirToAir:FlatPlate
       \key AirLoopHVAC:UnitarySystem
  A20, \field Zone Equipment 5 Name
       \type object-list
       \object-list ZoneEquipmentNames
  N9 , \field Zone Equipment 5 Cooling Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N10, \field Zone Equipment 5 Heating or No-Load Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A21, \field Zone Equipment 5 Sequential Cooling Fraction Schedule Name
       \note The fraction of the remaining cooling load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A22, \field Zone Equipment 5 Sequential Heating Fraction Schedule Name
       \note The fraction of the remaining heating load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A23, \field Zone Equipment 6 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:HybridUnitaryHVAC
       \key ZoneHVAC:ForcedAir:UserDefined
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
       \key HeatExchanger:AirToAir:FlatPlate
       \key AirLoopHVAC:UnitarySystem
  A24, \field Zone Equipment 6 Name
       \type object-list
       \object-list ZoneEquipmentNames
  N11, \field Zone Equipment 6 Cooling Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N12, \field Zone Equipment 6 Heating or No-Load Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A25, \field Zone Equipment 6 Sequential Cooling Fraction Schedule Name
       \note The fraction of the remaining cooling load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A26, \field Zone Equipment 6 Sequential Heating Fraction Schedule Name
       \note The fraction of the remaining heating load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A27, \field Zone Equipment 7 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:HybridUnitaryHVAC
       \key ZoneHVAC:ForcedAir:UserDefined
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
       \key HeatExchanger:AirToAir:FlatPlate
       \key AirLoopHVAC:UnitarySystem
  A28, \field Zone Equipment 7 Name
       \type object-list
       \object-list ZoneEquipmentNames
  N13, \field Zone Equipment 7 Cooling Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N14, \field Zone Equipment 7 Heating or No-Load Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A29, \field Zone Equipment 7 Sequential Cooling Fraction Schedule Name
       \note The fraction of the remaining cooling load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A30, \field Zone Equipment 7 Sequential Heating Fraction Schedule Name
       \note The fraction of the remaining heating load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A31, \field Zone Equipment 8 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:HybridUnitaryHVAC
       \key ZoneHVAC:ForcedAir:UserDefined
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
       \key HeatExchanger:AirToAir:FlatPlate
       \key AirLoopHVAC:UnitarySystem
  A32, \field Zone Equipment 8 Name
       \type object-list
       \object-list ZoneEquipmentNames
  N15, \field Zone Equipment 8 Cooling Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N16, \field Zone Equipment 8 Heating or No-Load Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A33, \field Zone Equipment 8 Sequential Cooling Fraction Schedule Name
       \note The fraction of the remaining cooling load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A34, \field Zone Equipment 8 Sequential Heating Fraction Schedule Name
       \note The fraction of the remaining heating load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A35, \field Zone Equipment 9 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:HybridUnitaryHVAC
       \key ZoneHVAC:ForcedAir:UserDefined
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
       \key HeatExchanger:AirToAir:FlatPlate
       \key AirLoopHVAC:UnitarySystem
  A36, \field Zone Equipment 9 Name
       \type object-list
       \object-list ZoneEquipmentNames
  N17, \field Zone Equipment 9 Cooling Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N18, \field Zone Equipment 9 Heating or No-Load Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A37, \field Zone Equipment 9 Sequential Cooling Fraction Schedule Name
       \note The fraction of the remaining cooling load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A38, \field Zone Equipment 9 Sequential Heating Fraction Schedule Name
       \note The fraction of the remaining heating load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A39, \field Zone Equipment 10 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:HybridUnitaryHVAC
       \key ZoneHVAC:ForcedAir:UserDefined
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
       \key HeatExchanger:AirToAir:FlatPlate
       \key AirLoopHVAC:UnitarySystem
  A40, \field Zone Equipment 10 Name
       \type object-list
       \object-list ZoneEquipmentNames
  N19, \field Zone Equipment 10 Cooling Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N20, \field Zone Equipment 10 Heating or No-Load Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A41, \field Zone Equipment 10 Sequential Cooling Fraction Schedule Name
       \note The fraction of the remaining cooling load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A42, \field Zone Equipment 10 Sequential Heating Fraction Schedule Name
       \note The fraction of the remaining heating load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A43, \field Zone Equipment 11 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:HybridUnitaryHVAC
       \key ZoneHVAC:ForcedAir:UserDefined
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
       \key HeatExchanger:AirToAir:FlatPlate
       \key AirLoopHVAC:UnitarySystem
  A44, \field Zone Equipment 11 Name
       \type object-list
       \object-list ZoneEquipmentNames
  N21, \field Zone Equipment 11 Cooling Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N22, \field Zone Equipment 11 Heating or No-Load Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A45, \field Zone Equipment 11 Sequential Cooling Fraction Schedule Name
       \note The fraction of the remaining cooling load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A46, \field Zone Equipment 11 Sequential Heating Fraction Schedule Name
       \note The fraction of the remaining heating load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A47, \field Zone Equipment 12 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:HybridUnitaryHVAC
       \key ZoneHVAC:ForcedAir:UserDefined
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
       \key HeatExchanger:AirToAir:FlatPlate
       \key AirLoopHVAC:UnitarySystem
  A48, \field Zone Equipment 12 Name
       \type object-list
       \object-list ZoneEquipmentNames
  N23, \field Zone Equipment 12 Cooling Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N24, \field Zone Equipment 12 Heating or No-Load Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A49, \field Zone Equipment 12 Sequential Cooling Fraction Schedule Name
       \note The fraction of the remaining cooling load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A50, \field Zone Equipment 12 Sequential Heating Fraction Schedule Name
       \note The fraction of the remaining heating load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A51, \field Zone Equipment 13 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:HybridUnitaryHVAC
       \key ZoneHVAC:ForcedAir:UserDefined
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
       \key HeatExchanger:AirToAir:FlatPlate
       \key AirLoopHVAC:UnitarySystem
  A52, \field Zone Equipment 13 Name
       \type object-list
       \object-list ZoneEquipmentNames
  N25, \field Zone Equipment 13 Cooling Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N26, \field Zone Equipment 13 Heating or No-Load Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A53, \field Zone Equipment 13 Sequential Cooling Fraction Schedule Name
       \note The fraction of the remaining cooling load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A54, \field Zone Equipment 13 Sequential Heating Fraction Schedule Name
       \note The fraction of the remaining heating load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A55, \field Zone Equipment 14 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:HybridUnitaryHVAC
       \key ZoneHVAC:ForcedAir:UserDefined
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
       \key HeatExchanger:AirToAir:FlatPlate
       \key AirLoopHVAC:UnitarySystem
  A56, \field Zone Equipment 14 Name
       \type object-list
       \object-list ZoneEquipmentNames
  N27, \field Zone Equipment 14 Cooling Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N28, \field Zone Equipment 14 Heating or No-Load Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A57, \field Zone Equipment 14 Sequential Cooling Fraction Schedule Name
       \note The fraction of the remaining cooling load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A58, \field Zone Equipment 14 Sequential Heating Fraction Schedule Name
       \note The fraction of the remaining heating load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A59, \field Zone Equipment 15 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:HybridUnitaryHVAC
       \key ZoneHVAC:ForcedAir:UserDefined
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
       \key HeatExchanger:AirToAir:FlatPlate
       \key AirLoopHVAC:UnitarySystem
  A60, \field Zone Equipment 15 Name
       \type object-list
       \object-list ZoneEquipmentNames
  N29, \field Zone Equipment 15 Cooling Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N30, \field Zone Equipment 15 Heating or No-Load Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A61, \field Zone Equipment 15 Sequential Cooling Fraction Schedule Name
       \note The fraction of the remaining cooling load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A62, \field Zone Equipment 15 Sequential Heating Fraction Schedule Name
       \note The fraction of the remaining heating load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A63, \field Zone Equipment 16 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:HybridUnitaryHVAC
       \key ZoneHVAC:ForcedAir:UserDefined
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
       \key HeatExchanger:AirToAir:FlatPlate
       \key AirLoopHVAC:UnitarySystem
  A64, \field Zone Equipment 16 Name
       \type object-list
       \object-list ZoneEquipmentNames
  N31, \field Zone Equipment 16 Cooling Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N32, \field Zone Equipment 16 Heating or No-Load Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A65, \field Zone Equipment 16 Sequential Cooling Fraction Schedule Name
       \note The fraction of the remaining cooling load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A66, \field Zone Equipment 16 Sequential Heating Fraction Schedule Name
       \note The fraction of the remaining heating load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A67, \field Zone Equipment 17 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:HybridUnitaryHVAC
       \key ZoneHVAC:ForcedAir:UserDefined
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
       \key HeatExchanger:AirToAir:FlatPlate
       \key AirLoopHVAC:UnitarySystem
  A68, \field Zone Equipment 17 Name
       \type object-list
       \object-list ZoneEquipmentNames
  N33, \field Zone Equipment 17 Cooling Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N34, \field Zone Equipment 17 Heating or No-Load Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A69, \field Zone Equipment 17 Sequential Cooling Fraction Schedule Name
       \note The fraction of the remaining cooling load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A70, \field Zone Equipment 17 Sequential Heating Fraction Schedule Name
       \note The fraction of the remaining heating load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A71, \field Zone Equipment 18 Object Type
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:HybridUnitaryHVAC
       \key ZoneHVAC:ForcedAir:UserDefined
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
       \key HeatExchanger:AirToAir:FlatPlate
       \key AirLoopHVAC:UnitarySystem
  A72, \field Zone Equipment 18 Name
       \type object-list
       \object-list ZoneEquipmentNames
  N35, \field Zone Equipment 18 Cooling Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
  N36, \field Zone Equipment 18 Heating or No-Load Sequence
       \type integer
       \minimum 0
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
  A73, \field Zone Equipment 18 Sequential Cooling Fraction Schedule Name
       \note The fraction of the remaining cooling load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A74; \field Zone Equipment 18 Sequential Heating Fraction Schedule Name
       \note The fraction of the remaining heating load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames

ZoneHVAC:EquipmentConnections,
       \memo Specifies the HVAC equipment connections for a zone. Node names are specified for the
       \memo zone air node, air inlet nodes, air exhaust nodes, and the air return node. A zone
       \memo equipment list is referenced which lists all HVAC equipment connected to the zone.
  A1 , \field Zone Name
       \required-field
       \type object-list
       \object-list ZoneNames
  A2 , \field Zone Conditioning Equipment List Name
       \note Enter the name of a ZoneHVAC:EquipmentList object.
       \required-field
       \type object-list
       \object-list ZoneEquipmentLists
  A3 , \field Zone Air Inlet Node or NodeList Name
       \type node
  A4 , \field Zone Air Exhaust Node or NodeList Name
       \type node
  A5 , \field Zone Air Node Name
       \required-field
       \type node
  A6 , \field Zone Return Air Node or NodeList Name
       \type node
  A7 , \field Zone Return Air Node 1 Flow Rate Fraction Schedule Name
       \note This schedule is multiplied times the base return air flow rate.
       \note If this field is left blank, the schedule defaults to 1.0 at all times.
       \type object-list
       \object-list ScheduleNames
  A8 ; \field Zone Return Air Node 1 Flow Rate Basis Node or NodeList Name
       \note The optional basis node(s) used to calculate the base return air flow
       \note rate for the first return air node in this zone. The return air flow rate is the sum of the flow rates
       \note at the basis node(s) multiplied by the Zone Return Air Flow Rate Fraction Schedule.
       \note If this  field is blank, then the base return air flow rate is the total supply
       \note inlet flow rate to the zone less the total exhaust node flow rate from the zone.
       \type node

SpaceHVAC:EquipmentConnections,
       \memo Specifies the HVAC equipment connections for a space. Node names are specified for the
       \memo space air node, air inlet nodes, air exhaust nodes, and the air return node.
       \memo If any space in a zone has a SpaceHVAC:EquipmentConnections object, then all spaces in the zone must have one.
       \memo Used only when ZoneAirHeatBalanceAlgorithm "Do Space Heat Balance for Simulation" is Yes.
       \min-fields 4
  A1 , \field Space Name
       \required-field
       \type object-list
       \object-list SpaceNames
  A2 , \field Space Air Inlet Node or NodeList Name
       \type node
  A3 , \field Space Air Exhaust Node or NodeList Name
       \type node
  A4 , \field Space Air Node Name
       \required-field
       \type node
  A5 , \field Space Return Air Node or NodeList Name
       \type node
  A6 , \field Space Return Air Node 1 Flow Rate Fraction Schedule Name
       \note This schedule is multiplied times the base return air flow rate.
       \note If this field is left blank, the schedule defaults to 1.0 at all times.
       \type object-list
       \object-list ScheduleNames
  A7 ; \field Space Return Air Node 1 Flow Rate Basis Node or NodeList Name
       \note The optional basis node(s) used to calculate the base return air flow
       \note rate for the first return air node in this space. The return air flow rate is the sum of the flow rates
       \note at the basis node(s) multiplied by the Space Return Air Flow Rate Fraction Schedule.
       \note If this  field is blank, then the base return air flow rate is the total supply
       \note inlet flow rate to the zone less the total exhaust node flow rate from the space.
       \type node

SpaceHVAC:ZoneEquipmentSplitter,
       \extensible:3
       \memo Distributes the output from a piece of zone equipment to one or more Spaces in the Zone.
       \memo If any equipment in a zone has a SpaceHVAC:ZoneEquipmentSplitter, then all equipment in the zone must have one.
       \memo except Fan:ZoneExhaust. All spaces in the zone must also have a SpaceHVAC:EquipmentConnections object.
       \memo Used only when ZoneAirHeatBalanceAlgorithm "Do Space Heat Balance for Simulation" is Yes.
       \min-fields 10
   A1, \field Name
       \required-field
       \reference SpaceSplitterNames
   A2, \field Zone Name
       \note Must be a controlled zone which has a ZoneHVAC:EquipmentConnections object.
       \required-field
       \type object-list
       \object-list ZoneNames
   A3, \field Zone Equipment Object Type
       \required-field
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:HybridUnitaryHVAC
       \key ZoneHVAC:ForcedAir:UserDefined
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
       \key HeatExchanger:AirToAir:FlatPlate
       \key AirLoopHVAC:UnitarySystem
   A4, \field Zone Equipment Name
       \required-field
       \type object-list
       \object-list ZoneEquipmentNames
   A5, \field Zone Equipment Outlet Node Name
       \note Only used for airflow equipment.
       \note The outlet node from the zone equipment that will be split to the spaces.
       \type node
   A6, \field Thermostat Control Method
       \note SingleSpace satisfies the thermostat in the Control Space Name
       \note Maximum satisfies the thermostat in the connected spaces with the highest deviation from setpoint
       \note Ideal ignores the Space Output Fractions and distributes the output to match the current space sensible loads.
       \type choice
       \key SingleSpace
       \key Maximum
       \key Ideal
       \default SingleSpace
   A7, \field Control Space Name
       \note This field is only used when Thermostat Control Method = SingleSpace.
       \type object-list
       \object-list SpaceNames
   A8, \field Space Fraction Method
       \note The basis used to autosize the space output fractions.
       \type choice
       \default DesignCoolingLoad
       \key DesignCoolingLoad
       \key DesignHeatingLoad
       \key FloorArea
       \key Volume
       \key PerimeterLength
   A9, \field Space 1 Name
       \begin-extensible
       \required-field
       \type object-list
       \object-list SpaceNames
   N1, \field Space 1 Fraction
       \note Fraction of this zone equipment output or airflow distributed to this space.
       \default autosize
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \autosizable
  A10, \field Space 1 Supply Node Name
       \note Only used for airflow equipment
       \note Matches a SpaceHVAC:EquipmentConnections Inlet Node Name
       \type node
  A11, \field Space 2 Name
       \type object-list
       \object-list SpaceNames
   N2, \field Space 2 Fraction
       \note Fraction of this zone equipment output or airflow distributed to this space.
       \default autosize
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \autosizable
  A12, \field Space 2 Supply Node Name
       \note Only used for airflow equipment
       \note Matches a SpaceHVAC:EquipmentConnections Inlet Node Name
       \type node
  A13, \field Space 3 Name
       \type object-list
       \object-list SpaceNames
   N3, \field Space 3 Fraction
       \note Fraction of this zone equipment output or airflow distributed to this space.
       \default autosize
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \autosizable
  A14; \field Space 3 Supply Node Name
       \note Only used for airflow equipment
       \note Matches a SpaceHVAC:EquipmentConnections Inlet Node Name
       \type node

SpaceHVAC:ZoneEquipmentMixer,
       \extensible:3
       \memo Mixes the airflow from one or more Spaces into a piece of zone equipment.
       \memo All spaces in the zone must also have a SpaceHVAC:EquipmentConnections object.
       \memo Used only when ZoneAirHeatBalanceAlgorithm "Do Space Heat Balance for Simulation" is Yes.
       \min-fields 7
   A1, \field Name
       \required-field
       \reference SpaceMixerNames
   A2, \field Zone Name
       \note Must be a controlled zone which has a ZoneHVAC:EquipmentConnections object.
       \required-field
       \type object-list
       \object-list ZoneNames
   A3, \field Zone Equipment Inlet Node Name
       \note The inlet node from the zone equipment that will be mixed from the spaces.
       \note Must match a Zone Exhaust Node for this zone.
       \required-field
       \type node
   A4, \field Space Fraction Method
       \note The basis used to autosize the space output fractions.
       \type choice
       \default DesignCoolingLoad
       \key DesignCoolingLoad
       \key DesignHeatingLoad
       \key FloorArea
       \key Volume
       \key PerimeterLength
   A5, \field Space 1 Name
       \begin-extensible
       \required-field
       \type object-list
       \object-list SpaceNames
   N1, \field Space 1 Fraction
       \note Fraction of the Zone Equipment Inlet Node airflow drawn from this space.
       \default autosize
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \autosizable
   A6, \field Space 1 Node Name
       \note Matches a SpaceHVAC:EquipmentConnections Exhaust Node Name
       \required-field
       \type node
   A7, \field Space 2 Name
       \type object-list
       \object-list SpaceNames
   N2, \field Space 2 Fraction
       \note Fraction of the Zone Equipment Inlet Node airflow drawn from this space.
       \default autosize
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \autosizable
   A8, \field Space 2 Node Name
       \note Matches a SpaceHVAC:EquipmentConnections Exhaust Node Name
       \type node
   A9, \field Space 3 Name
       \type object-list
       \object-list SpaceNames
   N3, \field Space 3 Fraction
       \note Fraction of the Zone Equipment Inlet Node airflow drawn from this space.
       \default autosize
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \autosizable
  A10; \field Space 3 Node Name
       \note Matches a SpaceHVAC:EquipmentConnections Exhaust Node Name
       \type node

SpaceHVAC:ZoneReturnMixer,
       \extensible:2
       \memo Mixes the return airflow from one or more Spaces into a zone return node.
       \memo All spaces in the zone must also have a SpaceHVAC:EquipmentConnections object.
       \memo Used only when ZoneAirHeatBalanceAlgorithm "Do Space Heat Balance for Simulation" is Yes.
       \min-fields 5
   A1, \field Name
       \required-field
       \reference SpaceMixerNames
   A2, \field Zone Name
       \note Must be a controlled zone which has a ZoneHVAC:EquipmentConnections object.
       \required-field
       \type object-list
       \object-list ZoneNames
   A3, \field Zone Return Air Node Name
       \note The zone return air node will be mixed from the spaces.
       \note Must match a Zone Return Air Node for this zone.
       \required-field
       \type node
   A4, \field Space 1 Name
       \begin-extensible
       \required-field
       \type object-list
       \object-list SpaceNames
   A5, \field Space 1 Return Air Node Name
       \note Matches a SpaceHVAC:EquipmentConnections Return Air Node Name
       \required-field
       \type node
   A6, \field Space 2 Name
       \type object-list
       \object-list SpaceNames
   A7, \field Space 2 Return Air Node Name
       \note Matches a SpaceHVAC:EquipmentConnections Return Air Node Name
       \type node
   A8, \field Space 3 Name
       \type object-list
       \object-list SpaceNames
   A9, \field Space 3 Return Air Node Name
       \note Matches a SpaceHVAC:EquipmentConnections Return Air Node Name
       \type node
   A10,\field Space 4 Name
       \type object-list
       \object-list SpaceNames
   A11,\field Space 4 Return Air Node Name
       \note Matches a SpaceHVAC:EquipmentConnections Return Air Node Name
       \type node
   A12,\field Space 5 Name
       \type object-list
       \object-list SpaceNames
   A13;\field Space 5 Return Air Node Name
       \note Matches a SpaceHVAC:EquipmentConnections Return Air Node Name
       \type node

\group Fans
!*****************AIR LOOP COMPONENTS*********************
Fan:SystemModel,
       \memo Versatile simple fan that can be used in variable air volume, constant volume, on-off cycling, two-speed or multi-speed applications.
       \memo Performance at different flow rates, or speed levels, is determined using separate performance curve or table
       \memo or prescribed power fractions at discrete speed levels for two-speed or multi-speed fans.
       \min-fields 14
       \extensible:2
  A1 , \field Name
       \required-field
       \reference Fans
       \reference FansSystemModel
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this fan. Schedule value > 0 means the fan is available.
       \note If this field is blank, the fan is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Air Outlet Node Name
       \type node
       \required-field
  N1 , \field Design Maximum Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
  A5 , \field Speed Control Method
       \type choice
       \key Continuous
       \key Discrete
       \default Discrete
  N2 , \field Electric Power Minimum Flow Rate Fraction
       \type real
       \default 0.2
       \minimum 0.0
       \maximum 1.0
  N3 , \field Design Pressure Rise
       \type real
       \minimum> 0.0
       \units Pa
       \ip-units inH2O
       \required-field
  N4 , \field Motor Efficiency
       \type real
       \default 0.9
       \minimum> 0.0
       \maximum 1.0
  N5 , \field Motor In Air Stream Fraction
       \note 0.0 means fan motor outside of air stream, 1.0 means motor inside of air stream
       \type real
       \default 1.0
       \minimum 0.0
       \maximum 1.0
  N6 , \field Design Electric Power Consumption
       \type real
       \units W
       \autosizable
       \default autosize
       \note Fan power consumption at maximum air flow rate.
       \note If autosized the method used to scale power is chosen in the following field
  A6 , \field Design Power Sizing Method
       \type choice
       \key PowerPerFlow
       \key PowerPerFlowPerPressure
       \key TotalEfficiencyAndPressure
       \default PowerPerFlowPerPressure
  N7 , \field Electric Power Per Unit Flow Rate
       \type real
       \units W/(m3/s)
       \ip-units W/(ft3/min)
  N8 , \field Electric Power Per Unit Flow Rate Per Unit Pressure
       \type real
       \units W/((m3/s)-Pa)
       \ip-units W/((ft3/min)-inH2O)
       \default 1.66667
  N9,  \field Fan Total Efficiency
       \type real
       \default 0.7
       \minimum> 0.0
       \maximum 1.0
  A7 , \field Electric Power Function of Flow Fraction Curve Name
       \note independent variable is normalized flow rate, current flow divided by Design Maximum Air Flow Rate.
       \note dependent variable is modification factor multiplied by Design Power Consumption.
       \note This field is required if Speed Control Method is set to Continuous or if the Number of Speeds is greater than 1 and Speed Electric Power Fraction fields are not used.
       \type object-list
       \object-list UnivariateFunctions
  N10, \field Night Ventilation Mode Pressure Rise
       \note Total system fan pressure rise at the fan when in night mode using AvailabilityManager:NightVentilation
       \type real
       \units Pa
       \ip-units inH2O
  N11, \field Night Ventilation Mode Flow Fraction
       \note Fraction of Design Maximum Air Flow Rate to use when in night mode using AvailabilityManager:NightVentilation
       \type real
       \minimum 0.0
       \maximum 1.0
  A8 , \field Motor Loss Zone Name
        \note optional, if used fan motor heat losses that not added to air stream are transferred to zone as internal gains
        \type object-list
        \object-list ZoneNames
  N12, \field Motor Loss Radiative Fraction
        \note optional. If zone identified in previous field then this determines
        \note the split between convection and radiation for the fan motor's skin losses
        \type real
        \minimum 0.0
        \maximum 1.0
  A9 , \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General
  N13, \field Number of Speeds
       \note number of different speed levels available when Speed Control Method is set to Discrete
       \note Speed need to be arranged in increasing order in remaining field sets.
       \note If set to 1, or omitted, and Speed Control Method is Discrete then constant fan speed is the design maximum.
       \type integer
       \default 1
  N14, \field Speed 1 Flow Fraction
       \begin-extensible
       \type real
       \minimum 0.0
       \maximum 1.0
  N15, \field Speed 1 Electric Power Fraction
       \note if left blank then use Electric Power Function of Flow Fraction Curve
       \type real
       \minimum 0.0
       \maximum 1.0
  N16, \field Speed 2 Flow Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
  N17, \field Speed 2 Electric Power Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
  N18, \field Speed 3 Flow Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
  N19, \field Speed 3 Electric Power Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
  N20, \field Speed n Flow Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
  N21; \field Speed n Electric Power Fraction
       \type real
       \minimum 0.0
       \maximum 1.0

Fan:ConstantVolume,
       \memo Constant volume fan that is intended to operate continuously based on a time schedule.
       \memo This fan will not cycle on and off based on cooling/heating load or other control
       \memo signals.
  \min-fields 9
  A1 , \field Name
       \required-field
       \reference Fans
       \reference FansCV
       \reference FansCVandOnOff
       \reference FansCVandVAV
       \reference FansCVandOnOffandVAV
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Fan Total Efficiency
       \type real
       \default 0.7
       \minimum> 0.0
       \maximum 1.0
  N2 , \field Pressure Rise
       \units Pa
       \ip-units inH2O
       \required-field
  N3 , \field Maximum Flow Rate
       \units m3/s
       \minimum 0.0
       \autosizable
  N4 , \field Motor Efficiency
       \type real
       \default 0.9
       \minimum> 0.0
       \maximum 1.0
  N5 , \field Motor In Airstream Fraction
       \note 0.0 means fan motor outside of air stream, 1.0 means motor inside of air stream
       \type real
       \default 1.0
       \minimum 0.0
       \maximum 1.0
  A3 , \field Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Air Outlet Node Name
       \type node
       \required-field
  A5 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

Fan:VariableVolume,
       \memo Variable air volume fan where the electric power input varies according to a
       \memo performance curve as a function of flow fraction.
  \min-fields 17
  A1 , \field Name
       \required-field
       \reference Fans
       \reference FansVAV
       \reference FansCVandVAV
       \reference FansOnOffandVAV
       \reference FansCVandOnOffandVAV
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Fan Total Efficiency
       \type real
       \default 0.7
       \minimum> 0.0
       \maximum 1.0
  N2 , \field Pressure Rise
       \required-field
       \units Pa
       \ip-units inH2O
  N3 , \field Maximum Flow Rate
       \units m3/s
       \minimum 0.0
       \autosizable
  A3 , \field Fan Power Minimum Flow Rate Input Method
       \type choice
       \key Fraction
       \key FixedFlowRate
       \default Fraction
  N4 , \field Fan Power Minimum Flow Fraction
       \type real
       \maximum 1.0
       \minimum 0.0
       \default 0.25
  N5 , \field Fan Power Minimum Air Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
  N6 , \field Motor Efficiency
       \type real
       \default 0.9
       \minimum> 0.0
       \maximum 1.0
  N7 , \field Motor In Airstream Fraction
       \note 0.0 means fan motor outside of air stream, 1.0 means motor inside of air stream
       \type real
       \default 1.0
       \minimum 0.0
       \maximum 1.0
  N8 , \field Fan Power Coefficient 1
       \note all Fan Power Coefficients should not be 0.0 or no fan power will be consumed.
       \note Fan Power Coefficients are specified as function of full flow rate/power
       \note Equation:
  N9 , \field Fan Power Coefficient 2
  N10, \field Fan Power Coefficient 3
  N11, \field Fan Power Coefficient 4
  N12, \field Fan Power Coefficient 5
  A4 , \field Air Inlet Node Name
       \type node
       \required-field
  A5 , \field Air Outlet Node Name
       \type node
       \required-field
  A6 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

Fan:OnOff,
       \memo Constant volume fan that is intended to cycle on and off based on cooling/heating load
       \memo or other control signals. This fan can also operate continuously like
       \memo Fan:ConstantVolume.
  \min-fields 9
  A1 , \field Name
       \required-field
       \reference Fans
       \reference FansCVandOnOff
       \reference FansOnOff
       \reference FansOnOffandVAV
       \reference FansCVandOnOffandVAV
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Fan Total Efficiency
       \type real
       \default 0.6
       \minimum> 0.0
       \maximum 1.0
  N2 , \field Pressure Rise
       \units Pa
       \ip-units inH2O
       \required-field
  N3 , \field Maximum Flow Rate
       \units m3/s
       \minimum 0.0
       \autosizable
  N4 , \field Motor Efficiency
       \type real
       \default 0.8
       \minimum> 0.0
       \maximum 1.0
  N5 , \field Motor In Airstream Fraction
       \note 0.0 means fan motor outside of air stream, 1.0 means motor inside of air stream
       \type real
       \default 1.0
       \minimum 0.0
       \maximum 1.0
  A3 , \field Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Air Outlet Node Name
       \type node
       \required-field
  A5 , \field Fan Power Ratio Function of Speed Ratio Curve Name
       \type object-list
       \object-list UnivariateFunctions
  A6 , \field Fan Efficiency Ratio Function of Speed Ratio Curve Name
       \type object-list
       \object-list UnivariateFunctions
  A7 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

Fan:ZoneExhaust,
       \memo Models a fan that exhausts air from a zone.
  \min-fields 7
  A1 , \field Name
       \required-field
       \reference FansZoneExhaust
       \reference ZoneEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Fan Total Efficiency
       \type real
       \default 0.6
       \minimum> 0.0
       \maximum 1.0
  N2 , \field Pressure Rise
       \units Pa
       \ip-units inH2O
       \required-field
  N3 , \field Maximum Flow Rate
       \units m3/s
       \minimum 0.0
  A3 , \field Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Air Outlet Node Name
       \type node
       \required-field
  A5 , \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General
  A6 , \field Flow Fraction Schedule Name
       \note If field is used, then when fan runs the exhausted air flow rate is controlled to be the scheduled fraction times the Maximum Flow Rate
       \type object-list
       \object-list ScheduleNames
  A7 , \field System Availability Manager Coupling Mode
       \note Control if fan is to be interlocked with HVAC system Availability Managers or not.
       \type choice
       \key Coupled
       \key Decoupled
       \default Coupled
  A8 , \field Minimum Zone Temperature Limit Schedule Name
       \note If field is used, the exhaust fan will not run if the zone temperature is lower than this limit
       \type object-list
       \object-list ScheduleNames
  A9 ; \field Balanced Exhaust Fraction Schedule Name
       \note Used to control fan's impact on flow at the return air node. Enter the portion of the exhaust that is balanced by simple airflows.
       \type object-list
       \object-list ScheduleNames

FanPerformance:NightVentilation,
       \memo Specifies an alternate set of performance parameters for a fan. These alternate
       \memo parameters are used when a system manager (such as AvailabilityManager:NightVentilation)
       \memo sets a specified flow rate. May be used with Fan:ConstantVolume, Fan:VariableVolume and
       \memo Fan:ComponentModel. If the fan model senses that a fixed flow rate has been set, it
       \memo will use these alternate performance parameters. It is assumed that the fan will
       \memo run at a fixed speed in the alternate mode.
  A1 , \field Fan Name
       \required-field
       \type object-list
       \object-list FansCVandVAV
       \object-list FansComponentModel
  N1 , \field Fan Total Efficiency
       \type real
       \required-field
       \minimum> 0.0
       \maximum 1.0
  N2 , \field Pressure Rise
       \units Pa
       \ip-units inH2O
       \required-field
  N3 , \field Maximum Flow Rate
       \units m3/s
       \minimum 0.0
       \autosizable
  N4 , \field Motor Efficiency
       \type real
       \required-field
       \minimum> 0
       \maximum 1.0
  N5 ; \field Motor in Airstream Fraction
       \type real
       \default 1.0
       \minimum 0.0
       \maximum 1.0
       \note 0.0 means fan motor outside of airstream
       \note 1.0 means fan motor inside of airstream

Fan:ComponentModel,
       \memo A detailed fan type for constant-air-volume (CAV) and variable-air-volume (VAV)
       \memo systems. It includes inputs that describe the air-distribution system as well as the
       \memo fan, drive belt (if used), motor, and variable-frequency-drive (if used).
  A1 , \field Name
       \required-field
       \reference Fans
       \reference FansComponentModel
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Air Inlet Node Name
       \required-field
       \type node
  A3 , \field Air Outlet Node Name
       \required-field
       \type node
  A4 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Maximum Flow Rate
       \units m3/s
       \minimum 0.0
       \autosizable
  N2 , \field Minimum Flow Rate
       \units m3/s
       \minimum 0.0
       \autosizable
  N3 , \field Fan Sizing Factor
       \type real
       \minimum 1.0
       \default 1.0
       \note Applied to specified or autosized max fan airflow
  N4 , \field Fan Wheel Diameter
       \required-field
       \type real
       \units m
       \minimum> 0.0
       \note Diameter of wheel outer circumference
  N5 , \field Fan Outlet Area
       \required-field
       \type real
       \units m2
       \minimum> 0.0
       \note Area at fan outlet plane for determining discharge velocity pressure
  N6 , \field Maximum Fan Static Efficiency
       \required-field
       \type real
       \minimum> 0.0
       \maximum 1.0
       \note Maximum ratio between power delivered to air and fan shaft input power
       \note Determined from fan performance data
  N7 , \field Euler Number at Maximum Fan Static Efficiency
       \required-field
       \type real
       \minimum> 0.0
       \note Euler number (Eu) determined from fan performance data
  N8 , \field Maximum Dimensionless Fan Airflow
       \required-field
       \type real
       \minimum> 0.0
       \note Corresponds to maximum ratio between fan airflow and
       \note fan shaft rotational speed for specified fan wheel diameter
       \note Determined from fan performance data
  N9 , \field Motor Fan Pulley Ratio
       \type real
       \minimum> 0.0
       \default 1.0
       \autosizable
       \note Ratio of motor pulley diameter to fan pulley diameter
  N10 , \field Belt Maximum Torque
        \required-field
        \type real
        \units N-m
        \minimum> 0.0
        \autosizable
        \note Maximum torque transmitted by belt
  N11 , \field Belt Sizing Factor
        \type real
        \minimum 1.0
        \default 1.0
        \note Applied to specified or autosized max torque transmitted by belt
  N12 , \field Belt Fractional Torque Transition
        \type real
        \minimum 0.0
        \maximum 1.0
        \default 0.167
        \note Region 1 to 2 curve transition for belt normalized efficiency
  N13 , \field Motor Maximum Speed
        \required-field
        \type real
        \units rev/min
        \minimum> 0.0
        \note Maximum rotational speed of fan motor shaft
  N14 , \field Maximum Motor Output Power
        \required-field
        \type real
        \units W
        \minimum> 0.0
        \autosizable
        \note Maximum power input to drive belt by motor
  N15 , \field Motor Sizing Factor
        \type real
        \minimum 1.0
        \default 1.0
        \note Applied to specified or autosized motor output power
  N16 , \field Motor In Airstream Fraction
        \type real
        \minimum 0.0
        \maximum 1.0
        \default 1.0
        \note 0.0 means motor outside air stream
        \note 1.0 means motor inside air stream
  A5 , \field VFD Efficiency Type
       \type choice
       \key Speed
       \key Power
       \note Efficiency depends on fraction of full-load motor speed
       \note Efficiency depends on  fraction of full-load motor input power
       \note If field blank, then assumes constant VFD efficiency (0.97)
  N17 , \field Maximum VFD Output Power
        \required-field
        \type real
        \units W
        \minimum> 0.0
        \autosizable
        \note Maximum power input to motor by VFD
  N18 , \field VFD Sizing Factor
        \type real
        \minimum 1.0
        \default 1.0
        \note Applied to specified or autosized VFD output power
  A6 , \field Fan Pressure Rise Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note Pressure rise depends on volumetric flow, system resistances,
       \note system leakage, and duct static pressure set point
  A7 , \field Duct Static Pressure Reset Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note Function of fan volumetric flow
       \note Minimum and maximum fan airflows correspond respectively to
       \note minimum and maximum duct static pressure set points
  A8 , \field Normalized Fan Static Efficiency Curve Name-Non-Stall Region
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note xfan <= 0
       \note Curve should have maximum of 1.0
  A9 , \field Normalized Fan Static Efficiency Curve Name-Stall Region
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note xfan > 0
       \note Curve should have maximum of 1.0
  A10 , \field Normalized Dimensionless Airflow Curve Name-Non-Stall Region
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note xspd <= 0
        \note Curve should have maximum of 1.0
  A11 , \field Normalized Dimensionless Airflow Curve Name-Stall Region
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note xspd > 0
        \note Curve should have maximum of 1.0
  A12 , \field Maximum Belt Efficiency Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note Determines maximum fan drive belt efficiency in log space
        \note as function of xbelt,max
        \note Curve should have minimum of -4.6 and maximum of 0.0
        \note If field blank, assumes output of curve is always 1.0
  A13 , \field Normalized Belt Efficiency Curve Name - Region 1
        \type object-list
        \object-list UnivariateFunctions
        \note Region 1 (0 <= xbelt < xbelt,trans)
        \note Curve should have minimum > 0.0 and maximum of 1.0
        \note If field blank, assumes output of curve is always 1.0 in Region 1
  A14 , \field Normalized Belt Efficiency Curve Name - Region 2
        \type object-list
        \object-list UnivariateFunctions
        \note Region 2 (xbelt,trans <= xbelt <= 1)
        \note Curve should have minimum > 0.0 and maximum of 1.0
        \note If field blank, assumes output of curve is always 1.0 in Region 2
  A15 , \field Normalized Belt Efficiency Curve Name - Region 3
        \type object-list
        \object-list UnivariateFunctions
        \note Determines normalized drive belt efficiency Region 3 (xbelt > 1)
        \note Curve should have minimum > 0.0 and maximum of 1.0
        \note If field blank, assumes output of curve is always 1.0 in Region 3
  A16 , \field Maximum Motor Efficiency Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note Curve should have minimum > 0.0 and maximum of 1.0
        \note If field blank, assumes output of curve is always 1.0
  A17 , \field Normalized Motor Efficiency Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note Curve should have minimum > 0.0 and maximum of 1.0
        \note If field blank, assumes output of curve is always 1.0
  A18 , \field VFD Efficiency Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note Determines VFD efficiency as function of motor load or speed fraction
        \note Curve should have minimum > 0.0 and maximum of 1.0
        \note If field blank, assumes constant VFD efficiency (0.97)
  A19 ; \field End-Use Subcategory
        \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
        \type alpha
        \retaincase
        \default General

\group Coils

!*****************COILS*********************
Coil:Cooling:Water,
       \memo Chilled water cooling coil, NTU-effectiveness model, with inputs for design entering
       \memo and leaving conditions.
   \min-fields 15
  A1 , \field Name
       \required-field
       \reference CoolingCoilName
       \reference CoolingCoilsWater
       \reference CoolingCoilsWaterNoHX
       \reference AFNCoilNames
       \reference SimpleCoils
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Design Water Flow Rate
       \units m3/s
       \autosizable
       \default autosize
       \minimum 0
       \ip-units gal/min
  N2 , \field Design Air Flow Rate
       \units m3/s
       \autosizable
       \default autosize
       \minimum 0
  N3 , \field Design Inlet Water Temperature
       \units C
       \autosizable
       \default autosize
       \minimum> 0
  N4 , \field Design Inlet Air Temperature
       \units C
       \autosizable
       \default autosize
       \minimum> 0
  N5 , \field Design Outlet Air Temperature
       \units C
       \autosizable
       \default autosize
       \minimum> 0
  N6 , \field Design Inlet Air Humidity Ratio
       \units kgWater/kgDryAir
       \autosizable
       \default autosize
       \minimum 0
  N7 , \field Design Outlet Air Humidity Ratio
       \units kgWater/kgDryAir
       \autosizable
       \default autosize
       \minimum 0
  A3 , \field Water Inlet Node Name
       \required-field
       \type node
  A4 , \field Water Outlet Node Name
       \required-field
       \type node
  A5 , \field Air Inlet Node Name
       \required-field
       \type node
  A6 , \field Air Outlet Node Name
       \required-field
       \type node
  A7 , \field Type of Analysis
       \type choice
       \key SimpleAnalysis
       \key DetailedAnalysis
       \default SimpleAnalysis
  A8 , \field Heat Exchanger Configuration
       \type choice
       \key CrossFlow
       \key CounterFlow
       \default CounterFlow
  A9,  \field Condensate Collection Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  N8 ; \field Design Water Temperature Difference
       \type real
       \units deltaC
       \minimum> 0.0
       \note This input field is optional. If specified, it is used for sizing the Design Water Flow Rate.
       \note If blank or omitted, the Loop Design Temperature Difference value specified in Sizing:Plant
       \note object is used for sizing the Design Water Flow Rate.

Coil:Cooling:Water:DetailedGeometry,
       \memo Chilled water cooling coil, detailed flat fin coil model for continuous plate fins,
       \memo with inputs for detailed coil geometry specifications.
  A1 , \field Name
       \required-field
       \reference CoolingCoilName
       \reference CoolingCoilsWater
       \reference CoolingCoilsWaterNoHX
       \reference AFNCoilNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Maximum Water Flow Rate
       \units m3/s
       \autosizable
       \default autosize
       \ip-units gal/min
  N2 , \field Tube Outside Surface Area
       \units m2
       \autosizable
       \default autosize
       \note Tube Primary Surface Area
  N3 , \field Total Tube Inside Area
       \units m2
       \autosizable
       \default autosize
       \note Total tube inside surface area
       \minimum> 0.0
  N4 , \field Fin Surface Area
       \units m2
       \autosizable
       \default autosize
  N5 , \field Minimum Airflow Area
       \units m2
       \autosizable
       \default autosize
       \minimum> 0.0
  N6 , \field Coil Depth
       \autosizable
       \default autosize
       \units m
       \ip-units in
       \minimum> 0.0
  N7 , \field Fin Diameter
       \units m
       \autosizable
       \default autosize
       \note Fin diameter or the coil height
       \ip-units in
       \minimum> 0.0
  N8 , \field Fin Thickness
       \type real
       \units m
       \ip-units in
       \minimum> 0.0
       \default .0015
  N9 , \field Tube Inside Diameter
       \units m
       \note Inner diameter of tubes
       \ip-units in
       \default .01445
       \minimum> 0.0
  N10, \field Tube Outside Diameter
       \units m
       \note Outer diameter of tubes
       \ip-units in
       \default .0159
       \minimum> 0.0
  N11, \field Tube Thermal Conductivity
       \type real
       \units W/m-K
       \minimum 1.0
       \default 386.0
  N12, \field Fin Thermal Conductivity
       \type real
       \units W/m-K
       \minimum 1.0
       \default 204.0
  N13, \field Fin Spacing
       \units m
       \note Fin spacing or distance
       \ip-units in
       \default .0018
       \minimum> 0.0
  N14, \field Tube Depth Spacing
       \units m
       \ip-units in
       \default .026
       \minimum> 0.0
  N15, \field Number of Tube Rows
       \default 4
       \minimum> 0.0
  N16, \field Number of Tubes per Row
       \autosizable
       \default autosize
       \minimum> 0.0
  A3 , \field Water Inlet Node Name
       \required-field
       \type node
  A4 , \field Water Outlet Node Name
       \required-field
       \type node
  A5 , \field Air Inlet Node Name
       \required-field
       \type node
  A6 , \field Air Outlet Node Name
       \required-field
       \type node
  A7 , \field Condensate Collection Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  N17, \field Design Water Temperature Difference
       \type real
       \units deltaC
       \minimum> 0.0
       \note This input field is optional. If specified, it is used for sizing the Design Water Flow Rate.
       \note If blank or omitted, the Loop Design Temperature Difference value specified in Sizing:Plant
       \note object is used for sizing the Design Water Flow Rate.
  N18; \field Design Inlet Water Temperature
       \type real
       \units C
       \autosizable
       \default autosize
       \minimum> 0
       \note This input field is optional. If specified, it is used for sizing the coil Design Geometry
       \note Parameters. If autosized, the Design Loop Exit Temperature value specified in Sizing:Plant
       \note object is used for sizing the coil Design Geometry Parameters. If the autosized value is
       \note higher than the coil design outlet air temperature, then the design inlet water temperature
       \note value is reset to coil design outlet air temperature minus 5.0 DeltaC.

CoilSystem:Cooling:Water,
       \memo Virtual container component that consists of a water cooling coil
       \memo and its associated controls. This control object supports the
       \memo available water coil types and may be placed directly on an
       \memo air loop branch or in an outdoor air equipment list.
       \min-fields 10
   A1, \field Name
       \required-field
       \type alpha
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
   A2, \field Air Inlet Node Name
       \required-field
       \type node
   A3, \field Air Outlet Node Name
       \required-field
       \type node
   A4, \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0
       \note means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
   A5, \field Cooling Coil Object Type
       \type choice
       \required-field
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatExchangerAssisted
   A6, \field Cooling Coil Name
       \required-field
       \type object-list
       \object-list CoolingCoilsWater
   A7, \field Dehumidification Control Type
       \type choice
       \key None
       \key Multimode
       \key CoolReheat
       \default None
       \note None = meet sensible load only. Valid with all cooling coil types. When a heat
       \note exchanger assisted cooling coil is used, the heat exchanger is locked on at all times.
       \note Multimode = activate water coil and meet sensible load. If no sensible load exists,
       \note and Run on Latent Load = Yes, and a latent load exists, the coil will operate to meet
       \note the latent load. If the latent load cannot be met the heat exchanger will be activated.
       \note Valid only with cooling coil type CoilSystem:Cooling:Water:HeatExchangerAssisted.
       \note CoolReheat = cool beyond the dry-bulb setpoint as required to meet the humidity setpoint.
       \note Valid with all cooling coil types. When a heat exchanger assisted cooling coil is used,
       \note the heat exchanger is locked on at all times.
       \note For all dehumidification controls, the max humidity setpoint on the Sensor Node is used.
       \note SetpointManager:SingleZone:Humidity:Maximum,
       \note SetpointManager:MultiZone:Humidity:Maximum, or
       \note SetpointManager:MultiZone:MaximumHumidity:Average, and
       \note SetpointManager:OutdoorAirPretreat (optional) objects.
   A8, \field Run on Sensible Load
       \type choice
       \key Yes
       \key No
       \default Yes
       \note If Yes, unit will run if there is a sensible load.
       \note If No, unit will not run if there is only a sensible load.
       \note Dehumidification controls will be active if specified.
   A9, \field Run on Latent Load
       \type choice
       \key Yes
       \key No
       \default No
       \note If Yes, unit will run if there is a latent load.
       \note even if there is no sensible load.
       \note If No, unit will not run if there is only a latent load.
       \note Dehumidification controls will be active if specified.
   N1, \field Minimum Air To Water Temperature Offset
       \note Coil will turn on as required when inlet air temperature is above
       \note water temperature by amount of offset. To model a waterside
       \note economizer connect to condenser loop and increase offset as desired.
       \type real
       \units deltaC
       \minimum 0.0
       \default 0.0
  A10, \field Economizer Lockout
       \type choice
       \key Yes
       \key No
       \default Yes
       \note Yes means that the heat exchanger will be locked out (off)
   N2, \field Minimum Water Loop Temperature For Heat Recovery
       \note Only used for heat recovery loops.
       \note Loop will turn off below this temperature.
       \type real
       \units C
       \default 0.0
  A11; \field Companion Coil Used For Heat Recovery
       \note Only used for heat recovery loops.
       \note Entering a coil name indicates a heat recovery loop is specified.
       \note Coil listed is connected in series with this objects coil on demand side
       \note branch of a plant loop. A dedicated plant loop with no supply side
       \note equipment, other than a pump, is currently required.
       \note Only Coil:Cooling:Water coil type is currently allowed for heat recovery loops.
       \type object-list
       \object-list CoolingCoilsWater

Coil:Cooling:DX,
       \memo New general DX cooling coil supporting on or more speeds and one or or operating  modes.
       \memo Includes DX evaporator coil, compressor, and condenser.
       \memo Object is currently only supported by the AIRLOOPHVAC:UNITARYSYSTEM object.
       \memo Remaining Coil:Cooling:DX* objects will be deprecated at a future date,
       \memo after which, this object will replace all other Coil:Cooling:DX* objects.
       \min-fields 8
   A1, \field Name
       \required-field
       \type alpha
       \reference CoilCoolingDX
       \reference AFNCoilNames
       \reference DesuperHeatingCoilSources
   A2, \field Evaporator Inlet Node Name
       \required-field
       \type node
   A3, \field Evaporator Outlet Node Name
       \required-field
       \type node
   A4, \field Availability Schedule Name
       \note Schedule value > 0 means the coil is available.
       \note If this field is blank, the coil is always available.
       \type object-list
       \object-list ScheduleNames
   A5, \field Condenser Zone Name
       \note This input field is name of a conditioned or unconditioned zone where the secondary
       \note coil (condenser) of a DX system or heat pump is to be placed. This is an optional
       \note input field specified only when the user desires to reject the condenser heat into a
       \note zone. The heat rejected is modeled as internal sensible heat gain of the zone.
       \type object-list
       \object-list ZoneNames
   A6, \field Condenser Inlet Node Name
       \required-field
       \note This is the name of an air node in the simulation. This may be an explicitly defined outdoor
       \note air node, or it may be a separate air node.
       \type node
   A7, \field Condenser Outlet Node Name
       \required-field
       \note This is the name of an air node in the simulation.
       \type node
   A8, \field Performance Object Name
       \required-field
       \type object-list
       \object-list DXCoolingPerformanceNames
   A9, \field Condensate Collection Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A10; \field Evaporative Condenser Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames

Coil:Cooling:DX:CurveFit:Performance,
       \memo DX cooling coil performance specification referencing one or more
       \memo operating modes. Mode 1 is always the base design operating mode.
       \memo Additional modes are optional states such as subcool reheat for humidity control.
       \min-fields 12
   A1, \field Name
       \required-field
       \type alpha
       \reference DXCoolingPerformanceNames
   N1, \field Crankcase Heater Capacity
       \type real
       \minimum 0.0
       \default 0.0
       \units W
       \ip-units W
   A2, \field Crankcase Heater Capacity Function of Temperature Curve Name
       \note A Curve:* or Table:Lookup object encoding the relationship between
       \note the crankcase heater capacity and the outdoor air temperature. When this field is
       \note missing or empty, constant crankcase heater capacity will be assumed.
       \type object-list
       \object-list UnivariateFunctions
   N2, \field Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
       \type real
       \default -25.0
       \units C
   N3, \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
       \type real
       \minimum 0.0
       \default 10.0
       \units C
   N4, \field Unit Internal Static Air Pressure
       \note Enter pressure drop for the unit containing the coil.
       \note This value is only used to calculate Energy Efficiency Ratio
       \note (EER), Integrated Energy Efficiency Ratio (IEER), and the
       \note Standard Rating (Net) Cooling Capacity. This value is not
       \note used for modeling the evaporator fan during simulations.
       \type real
       \units Pa
       \minimum> 0.0
   A3, \field Capacity Control Method
       \type choice
       \key Discrete
       \key Continuous
       \default Discrete
   N5, \field Evaporative Condenser Basin Heater Capacity
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the DX coil is off.
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
   N6, \field Evaporative Condenser Basin Heater Setpoint Temperature
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
       \type real
       \units C
       \minimum 2.0
       \default 2.0
   A4, \field Evaporative Condenser Basin Heater Operating Schedule Name
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
       \type object-list
       \object-list ScheduleNames
   A5, \field Compressor Fuel Type
       \type choice
       \key Electricity
       \key NaturalGas
       \key Propane
       \key Diesel
       \key Gasoline
       \key FuelOilNo1
       \key FuelOilNo2
       \key OtherFuel1
       \key OtherFuel2
       \default Electricity
   A6, \field Base Operating Mode
       \note Operating Mode 1 is always used as the base design operating mode.
       \required-field
       \type object-list
       \object-list DXCoolingOperatingModeNames
   A7, \field Alternative Operating Mode 1
       \note The alternative operating mode is used for enhanced dehumidification.
       \note If this is blank, the coil will always operate in the base operating mode.
       \note If an alternate mode is defined here, the coil will use the enhanced mode if
       \note activated by the parent system controls.
       \type object-list
       \object-list DXCoolingOperatingModeNames
   A8; \field Alternative Operating Mode 2
       \note The alternative operating mode is used for enhanced dehumidification.
       \note If this is blank, the coil will always operate in the base operating mode or
       \note Alternative Mode 1. If both Alternative Operating Mode 1 and Mode 2 are defined here,
       \note the coil will perform both Subcool and Reheat modes for enhanced dehumidification.
       \note Alternative Operating Mode 1 is used as Subcool mode, and Alternative Operating Mode 2
       \note is used as Reheat mode.
       \type object-list
       \object-list DXCoolingOperatingModeNames

Coil:Cooling:DX:CurveFit:OperatingMode,
       \memo DX cooling coil performance for a single operating mode which may have one or more speeds.
       \min-fields 13
   A1, \field Name
       \required-field
       \type alpha
       \reference DXCoolingOperatingModeNames
   N1, \field Rated Gross Total Cooling Capacity
       \note Total (sensible+latent) cooling capacity not accounting for the effect of supply air fan heat.
       \note Rating point: air entering the evaporator coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the condenser coil at 35 C dry-bulb/23.9 C wet-bulb.
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \default autosize
       \note gross capacity excluding supply air fan heat
   N2, \field Rated Evaporator Air Flow Rate
       \note Flow rate corresponding to rated total cooling capacity, Rated SHR and Rated COP.
       \note Should be between 0.00004027 m3/s and 0.00006041 m3/s per watt of rated total cooling capacity.
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
   N3, \field Rated Condenser Air Flow Rate
       \note Used to calculate evaporative condenser water use.
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
   N4, \field Maximum Cycling Rate
       \note The maximum on-off cycling Rate for the compressor, which occurs at 50% run time
       \note fraction. Suggested value is 3; zero value means latent degradation model is disabled.
       \type real
       \units cycles/hr
       \minimum 0.0
       \maximum 5.0
       \default 0.0
   N5, \field Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
       \note Ratio of the initial moisture evaporation rate from the cooling coil (when
       \note the compressor first turns off) and the coil's steady state latent capacity
       \note at rated air flow rate and temperature conditions. Suggested value is 1.5; zero value
       \note means latent degradation model is disabled.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 5.0
       \default 0.0
   N6, \field Latent Capacity Time Constant
       \note Time constant for the cooling coil's latent capacity to reach steady state after
       \note startup. Suggested value is 45; zero value means latent degradation model is disabled.
       \type real
       \units s
       \minimum 0.0
       \maximum 500.0
       \default 0.0
   N7, \field Nominal Time for Condensate Removal to Begin
       \note The nominal time for condensate to begin leaving the coil's condensate
       \note drain line at the coil's rated air flow rate and temperature conditions.
       \note Nominal time is equal to the ratio of the energy of the coil's maximum
       \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
       \note Suggested value is 1000; zero value means latent degradation model is disabled.
       \type real
       \units s
       \minimum 0.0
       \maximum 3000.0
       \default 0.0
   A2, \field Apply Part Load Fraction to Speeds Greater than 1
       \type choice
       \key Yes
       \key No
       \default No
   A3, \field Apply Latent Degradation to Speeds Greater than 1
       \type choice
       \key Yes
       \key No
       \default No
   A4, \field Condenser Type
       \type choice
       \key AirCooled
       \key EvaporativelyCooled
       \default AirCooled
   N8, \field Nominal Evaporative Condenser Pump Power
       \note Rated power consumed by the evaporative condenser's water pump
       \type real
       \units W
       \minimum 0.0
       \default 0.0
       \autosizable
   N9, \field Nominal Speed Number
       \note Must be lower than or equal to the highest speed number.
       \note If blank, defaults to the highest speed number used.
       \type integer
   A5, \field Speed 1 Name
       \required-field
       \type object-list
       \object-list DXCoolingSpeedNames
   A6, \field Speed 2 Name
       \type object-list
       \object-list DXCoolingSpeedNames
   A7, \field Speed 3 Name
       \type object-list
       \object-list DXCoolingSpeedNames
   A8, \field Speed 4 Name
       \type object-list
       \object-list DXCoolingSpeedNames
   A9, \field Speed 5 Name
       \type object-list
       \object-list DXCoolingSpeedNames
  A10, \field Speed 6 Name
       \type object-list
       \object-list DXCoolingSpeedNames
  A11, \field Speed 7 Name
       \type object-list
       \object-list DXCoolingSpeedNames
  A12, \field Speed 8 Name
       \type object-list
       \object-list DXCoolingSpeedNames
  A13, \field Speed 9 Name
       \type object-list
       \object-list DXCoolingSpeedNames
  A14; \field Speed 10 Name
       \type object-list
       \object-list DXCoolingSpeedNames

Coil:Cooling:DX:CurveFit:Speed,
       \memo DX cooling coil performance for a single speed within a single operating mode.
       \min-fields 17
   A1, \field Name
       \required-field
       \type alpha
       \reference DXCoolingSpeedNames
   N1, \field Gross Total Cooling Capacity Fraction
       \note Ratio of capacity at this speed to the
       \note operating mode Rated Gross Total Cooling Capacity
       \required-field
       \type real
       \minimum> 0.0
   N2, \field Evaporator Air Flow Rate Fraction
       \note Ratio of capacity at this speed to the
       \note operating mode Rated Evaporator Air Flow Rate
       \required-field
       \type real
       \minimum> 0.0
   N3, \field Condenser Air Flow Rate Fraction
       \note Ratio of condenser air flow at this speed to the
       \note operating mode Rated Condenser Air Flow Rate
       \type real
       \minimum> 0.0
   N4, \field Gross Sensible Heat Ratio
       \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
       \note sensible and total capacities do not include supply fan heat
       \type real
       \minimum 0.1
       \maximum 1.0
       \autosizable
       \default autosize
   N5, \field Gross Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and condenser fan.
       \note Does not include supply fan heat or supply fan electrical energy input.
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
   N6, \field Active Fraction of Coil Face Area
       \note The fraction of the cooling coil face which is actively cooled at this speed.
       \note For non-split-face coils, this should be 1.0.
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 1.0
   N7, \field 2017 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
   N8, \field 2023 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1505.0
       \default 934.4
   N9, \field Evaporative Condenser Pump Power Fraction
       \note Ratio of evaporative condenser pump power at this speed to the
       \note operating mode Nominal Evaporative Condenser Pump Power
       \type real
       \minimum> 0.0
       \default 1.0
   N10, \field Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
   A2, \field Total Cooling Capacity Modifier Function of Temperature Curve Name
       \note biquadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note quadratic curve = a + b*edb + c*edb**2
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
   A3, \field Total Cooling Capacity Modifier Function of Air Flow Fraction Curve Name
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load flow
       \type object-list
       \object-list UnivariateFunctions
   A4, \field Energy Input Ratio Modifier Function of Temperature Curve Name
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
   A5, \field Energy Input Ratio Modifier Function of Air Flow Fraction Curve Name
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load flow
       \type object-list
       \object-list UnivariateFunctions
   A6, \field Part Load Fraction Correlation Curve Name
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (cooling load/steady state capacity)
       \type object-list
       \object-list UnivariateFunctions
   N11,\field Rated Waste Heat Fraction of Power Input
       \note Recoverable waste heat at full load and rated conditions
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.2
   A7, \field Waste Heat Modifier Function of Temperature Curve Name
       \note curve = a + b*cdb + c*cdb**2 + d*edb + e*edb**2 + f*cdb*edb
       \note cdb = entering condenser dry-bulb temperature (C)
       \note edb = entering coil dry-bulb temperature (C)
       \type object-list
       \object-list BivariateFunctions
   A8, \field Sensible Heat Ratio Modifier Function of Temperature Curve Name
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the DX cooling coil (C)
       \note db = entering dry-bulb temperature seen by the DX cooling coil (C)
       \note entering temperature can be outside air or pretreated air.
       \note If this curve is used and the Sensible Heat Ratio Modifier Function of Flow Fraction (SHRFFF)
       \note Curve Name is blank, the SHRFFF is assumed to be a constant value of 1.0.
       \type object-list
       \object-list BivariateFunctions
  A9;  \field Sensible Heat Ratio Modifier Function of Flow Fraction Curve Name
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
       \note If this curve is used and the Sensible Heat Ratio Modifier Function of Temperature Curve Name (SHRFT)
       \note Curve Name is blank, the SHRFT is assumed to be a constant value of 1.0.
       \type object-list
       \object-list UnivariateFunctions

Coil:DX:ASHRAE205:Performance,
       \memo DX coil performance specification referencing an ASHRAE Standard 205 compliant representation
       \memo for air-to-air direct expansion refrigerant system (Representation Specification RS0004). As
       \memo RS0004 files are intended to support both heating and cooling performance, this object may
       \memo referenced by the Coil:Cooling:DX and the corresponding Coil:Heating:DX object (planned for
       \memo future addition).
       \min-fields 2
  A1,  \field Name
       \required-field
       \type alpha
       \reference DXCoolingPerformanceNames
  A2,  \field Representation File Name
       \note The name of the ASHRAE 205 RS0004 (air-to-air direct expansion refrigerant system) representation file
       \type alpha
       \retaincase
       \required-field
  A3,  \field Performance Interpolation Method
       \type choice
       \key Linear
       \key Cubic
       \default Linear
  N1,  \field Rated Total Cooling Capacity
       \note Not yet implemented / reserved for future use. Full load cooling capacity at AHRI 210/240 "A" test conditions.
       \note Used to scale representation data.
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \default autosize
  N2;  \field Rated Steady-State Heating Capacity
       \note Not yet implemented / reserved for future use. Full load heating capacity at AHRI 210/240 "H1" test conditions.
       \note Used to scale representation data.
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \default autosize

Coil:Cooling:DX:SingleSpeed,
       \memo Direct expansion (DX) cooling coil and condensing unit (includes electric compressor
       \memo and condenser fan), single-speed. Optional inputs for moisture evaporation from wet
       \memo coil when compressor cycles off with continuous fan operation.
       \min-fields 18
  A1 , \field Name
       \required-field
       \type alpha
       \reference CoolingCoilsDX
       \reference CoolingCoilsDXSingleSpeed
       \reference CoolingCoilsDXMultiModeOrSingleSpeed
       \reference DesuperHeatingCoilSources
       \reference AFNCoilNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note gross capacity excluding supply air fan heat
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
  N2 , \field Gross Rated Sensible Heat Ratio
       \required-field
       \type real
       \minimum 0.5
       \maximum 1.0
       \autosizable
       \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
       \note sensible and total capacities do not include supply fan heat
  N3 , \field Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N4 , \field Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total cooling capacity, Rated SHR and Rated COP
       \note should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total cooling capacity
  N5 , \field 2017 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), Energy
       \note Efficiency Ratio (EER), Integrated Energy Efficiency Ratio (IEER), and the Standard Rating
       \note (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file. This value is not
       \note used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  N6 , \field 2023 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), Energy
       \note Efficiency Ratio (EER), Integrated Energy Efficiency Ratio (IEER), and the Standard Rating
       \note (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file. This value is not
       \note used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1505.0
       \default 934.4
  A3 , \field Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Air Outlet Node Name
       \required-field
       \type node
  A5 , \field Total Cooling Capacity Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A6 , \field Total Cooling Capacity Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load flow
  A7 , \field Energy Input Ratio Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A8 , \field Energy Input Ratio Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load flow
  A9 , \field Part Load Fraction Correlation Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (cooling load/steady state capacity)
  N7 , \field Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
       \type real
       \default -25.0
       \units C
  N8 , \field Nominal Time for Condensate Removal to Begin
       \type real
       \units s
       \minimum 0.0
       \maximum 3000.0
       \default 0.0
       \note The nominal time for condensate to begin leaving the coil's condensate
       \note drain line at the coil's rated air flow rate and temperature conditions.
       \note Nominal time is equal to the ratio of the energy of the coil's maximum
       \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
       \note Suggested value is 1000; zero value means latent degradation model is disabled.
  N9 , \field Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note Ratio of the initial moisture evaporation rate from the cooling coil (when
       \note the compressor first turns off) and the coil's steady state latent capacity
       \note at rated air flow rate and temperature conditions. Suggested value is 1.5; zero value
       \note means latent degradation model is disabled.
  N10 , \field Maximum Cycling Rate
       \type real
       \units cycles/hr
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note The maximum on-off cycling Rate for the compressor, which occurs at 50% run time
       \note fraction. Suggested value is 3; zero value means latent degradation model is disabled.
  N11, \field Latent Capacity Time Constant
       \type real
       \units s
       \minimum 0.0
       \maximum 500.0
       \default 0.0
       \note Time constant for the cooling coil's latent capacity to reach steady state after
       \note startup. Suggested value is 45; zero value means latent degradation model is disabled.
  A10, \field Condenser Air Inlet Node Name
       \type node
       \note Enter the name of an outdoor air node. This node name is also specified in
       \note an OutdoorAir:Node or OutdoorAir:NodeList object.
  A11, \field Condenser Type
       \type choice
       \key AirCooled
       \key EvaporativelyCooled
       \default AirCooled
  N12, \field Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N13, \field Evaporative Condenser Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Used to calculate evaporative condenser water use
  N14, \field Evaporative Condenser Pump Rated Power Consumption
       \type real
       \units W
       \minimum 0.0
       \default 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump
  N15, \field Crankcase Heater Capacity
       \type real
       \minimum 0.0
       \default 0.0
       \units W
       \ip-units W
  A12, \field Crankcase Heater Capacity Function of Temperature Curve Name
       \note A Curve:* or Table:Lookup object encoding the relationship between
       \note the crankcase heater capacity and the outdoor air temperature. When this field is
       \note missing or empty, constant crankcase heater capacity will be assumed.
       \type object-list
       \object-list UnivariateFunctions
  N16, \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
       \type real
       \minimum 0.0
       \default 10.0
       \units C
  A13, \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A14, \field Condensate Collection Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  N17, \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the DX coil is off.
  N18, \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A15, \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
  A16, \field Sensible Heat Ratio Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the DX cooling coil (C)
       \note db = entering dry-bulb temperature seen by the DX cooling coil (C)
       \note entering temperature can be outside air or pretreated air.
  A17, \field Sensible Heat Ratio Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A18, \field Report ASHRAE Standard 127 Performance Ratings
       \type choice
       \key Yes
       \key No
       \default No
       \note when this input field is specified as Yes then the program calculates the net cooling
       \note capacity and total electric power input of DX cooling coils per ANSI/ASHRAE 127.
  A19; \field Zone Name for Condenser Placement
       \type object-list
       \object-list ZoneNames
       \note This input field is name of a conditioned or unconditioned zone where the secondary
       \note coil (condenser) of DX system or a heat pump is to be placed. This is an optional
       \note input field specified only when user desires to reject the condenser heat into a
       \note zone. The heat rejected is modelled as internal sensible heat gain of the zone.

Coil:Cooling:DX:TwoSpeed,
       \memo Direct expansion (DX) cooling coil and condensing unit (includes electric compressor
       \memo and condenser fan), two-speed (or variable-speed). Requires two sets of performance
       \memo data and will interpolate between speeds. Modeled as a single coil (multi-speed
       \memo compressor or multiple compressors with row split or intertwined coil).
       \min-fields 20
  A1 , \field Name
       \required-field
       \type alpha
       \reference CoolingCoilsDX
       \reference DesuperHeatingCoilSources
       \reference AFNCoilNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field High Speed Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note gross capacity excluding supply air fan heat
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
  N2 , \field High Speed Rated Sensible Heat Ratio
       \required-field
       \type real
       \minimum 0.5
       \maximum 1.0
       \autosizable
       \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
       \note sensible and total capacities do not include supply fan heat
  N3 , \field High Speed Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N4 , \field High Speed Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total cooling capacity, Rated SHR
       \note and Rated COP. Should be between 0.00004027 m3/s and .00006041 m3/s per watt
       \note of rated total cooling capacity.
  N5 , \field High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), Energy
       \note Efficiency Ratio (EER), Integrated Energy Efficiency Ratio (IEER), and the Standard Rating
       \note (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file. This value is not
       \note used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  N6 , \field High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), Energy
       \note Efficiency Ratio (EER), Integrated Energy Efficiency Ratio (IEER), and the Standard Rating
       \note (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file. This value is not
       \note used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1505.0
       \default 934.4
  N7 , \field Unit Internal Static Air Pressure
       \note Enter pressure drop for the unit containing the coil.
       \note This value is only used to calculate Energy Efficiency Ratio
       \note (EER), Integrated Energy Efficiency Ratio (IEER), and the
       \note Standard Rating (Net) Cooling Capacity. This value is not
       \note used for modeling the evaporator fan during simulations.
       \type real
       \units Pa
       \minimum> 0.0
  A3 , \field Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Air Outlet Node Name
       \required-field
       \type node
  A5 , \field Total Cooling Capacity Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A6 , \field Total Cooling Capacity Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A7 , \field Energy Input Ratio Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A8 , \field Energy Input Ratio Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A9 , \field Part Load Fraction Correlation Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (cooling load/steady state capacity)
  N8 , \field Low Speed Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note gross capacity excluding supply air fan heat
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
  N9 , \field Low Speed Gross Rated Sensible Heat Ratio
       \required-field
       \type real
       \minimum 0.5
       \maximum 1.0
       \autosizable
       \note Gross Rated Sensible Heat Ratio (gross sensible capacity/gross total capacity)
       \note sensible and total capacities do not include supply fan heat
  N10, \field Low Speed Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N11, \field Low Speed Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total cooling capacity, Rated SHR
       \note and Rated COP. Should be between 0.00004027 m3/s and .00006041 m3/s per watt
       \note of rated total cooling capacity.
  N12, \field Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), Energy
       \note Efficiency Ratio (EER), Integrated Energy Efficiency Ratio (IEER), and the Standard Rating
       \note (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file. This value is not
       \note used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  N13, \field Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), Energy
       \note Efficiency Ratio (EER), Integrated Energy Efficiency Ratio (IEER), and the Standard Rating
       \note (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file. This value is not
       \note used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1505.0
       \default 934.4
  A10, \field Low Speed Total Cooling Capacity Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A11, \field Low Speed Energy Input Ratio Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A12, \field Condenser Air Inlet Node Name
       \type node
       \note Enter the name of an outdoor air node. This node name is also specified in
       \note an OutdoorAir:Node or OutdoorAir:NodeList object.
  A13, \field Condenser Type
       \type choice
       \key AirCooled
       \key EvaporativelyCooled
       \default AirCooled
  N14, \field Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
       \type real
       \default -25.0
       \units C
  N15, \field High Speed Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N16, \field High Speed Evaporative Condenser Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Used to calculate evaporative condenser water use
  N17, \field High Speed Evaporative Condenser Pump Rated Power Consumption
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump at high speed
  N18, \field Low Speed Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N19, \field Low Speed Evaporative Condenser Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Used to calculate evaporative condenser water use
  N20, \field Low Speed Evaporative Condenser Pump Rated Power Consumption
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump at low speed
  A14, \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A15, \field Condensate Collection Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  N21, \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the DX coil is off.
  N22, \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A16, \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
  A17, \field Sensible Heat Ratio Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the DX cooling coil (C)
       \note db = entering dry-bulb temperature seen by the DX cooling coil (C)
       \note entering temperature can be outside air or pretreated air.
  A18, \field Sensible Heat Ratio Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A19, \field Low Speed Sensible Heat Ratio Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the DX cooling coil (C)
       \note db = entering dry-bulb temperature seen by the DX cooling coil (C)
       \note entering temperature can be outside air or pretreated air.
  A20, \field Low Speed Sensible Heat Ratio Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A21; \field Zone Name for Condenser Placement
       \type object-list
       \object-list ZoneNames
       \note This input field is name of a conditioned or unconditioned zone where the secondary
       \note coil (condenser) of DX system or a heat pump is to be placed. This is an optional
       \note input field specified only when user desires to reject the condenser heat into a
       \note zone. The heat rejected is modelled as internal sensible heat gain of the zone.

Coil:Cooling:DX:MultiSpeed,
       \memo Direct expansion (DX) cooling coil and condensing unit (includes electric or
       \memo engine-driven compressor and condenser fan), multi-speed (or variable-speed).
       \memo Optional moisture evaporation from wet coil when compressor cycles off with continuous
       \memo fan operation. Requires two to four sets of performance data and will interpolate
       \memo between speeds. Modeled as a single coil (multi-speed compressor or multiple
       \memo compressors with row split or intertwined coil).
       \min-fields 59
  A1 , \field Name
       \required-field
       \type alpha
       \reference CoolingCoilsDXMultiSpeed
       \reference DesuperHeatingWaterOnlySources
       \reference AFNCoilNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Air Outlet Node Name
       \required-field
       \type node
  A5 , \field Condenser Air Inlet Node Name
       \type node
       \note Enter the name of an outdoor air node. This node name is also specified in
       \note an OutdoorAir:Node or OutdoorAir:NodeList object.
  A6 , \field Condenser Type
       \type choice
       \key AirCooled
       \key EvaporativelyCooled
       \default AirCooled
  N1 , \field Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
       \type real
       \default -25.0
       \units C
  A7 , \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A8 , \field Condensate Collection Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A9 , \field Apply Part Load Fraction to Speeds Greater than 1
       \type choice
       \key Yes
       \key No
       \default No
  A10, \field Apply Latent Degradation to Speeds Greater than 1
       \type choice
       \key Yes
       \key No
       \default No
  N2 , \field Crankcase Heater Capacity
       \type real
       \minimum 0.0
       \default 0.0
       \units W
       \ip-units W
  A11, \field Crankcase Heater Capacity Function of Temperature Curve Name
       \note A Curve:* or Table:Lookup object encoding the relationship between
       \note the crankcase heater capacity and the outdoor air temperature. When this field is
       \note missing or empty, constant crankcase heater capacity will be assumed.
       \type object-list
       \object-list UnivariateFunctions
  N3 , \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
       \type real
       \minimum 0.0
       \default 10.0
       \units C
  N4 , \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the DX coil is off.
  N5 , \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A12, \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
  A13, \field Fuel Type
       \required-field
       \type choice
       \key Electricity
       \key NaturalGas
       \key Propane
       \key Diesel
       \key Gasoline
       \key FuelOilNo1
       \key FuelOilNo2
       \key OtherFuel1
       \key OtherFuel2
  N6 , \field Number of Speeds
       \required-field
       \type integer
       \minimum 2
       \maximum 4
       \note Enter the number of the following sets of data for coil capacity, SHR, COP,
       \note flow rate, and associated curves.
  N7 , \field Speed 1 Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note Gross capacity excluding supply air fan heat
       \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
       \note Speed 1 is defined as low speed
  N8 , \field Speed 1 Gross Rated Sensible Heat Ratio
       \required-field
       \type real
       \minimum 0.5
       \maximum 1.0
       \autosizable
       \note Gross Rated Sensible Heat Ratio (gross sensible capacity/gross total capacity)
       \note Sensible and total capacities do not include supply fan heat
  N9 , \field Speed 1 Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N10, \field Speed 1 Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total cooling capacity, rated SHR and rated
       \note COP should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total
       \note cooling capacity
  N11, \field 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  N12, \field 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1505.0
       \default 934.4
  A14, \field Speed 1 Total Cooling Capacity Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A15, \field Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load Flow
  A16, \field Speed 1 Energy Input Ratio Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A17, \field Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A18, \field Speed 1 Part Load Fraction Correlation Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (cooling load/steady state capacity)
  N13, \field Speed 1 Nominal Time for Condensate Removal to Begin
       \type real
       \units s
       \minimum 0.0
       \maximum 3000.0
       \default 0.0
       \note The nominal time for condensate to begin leaving the coil's condensate
       \note drain line at the coil's rated air flow rate and temperature conditions.
       \note Nominal time is equal to the ratio of the energy of the coil's maximum
       \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
       \note Suggested value is 1000; zero value means latent degradation model is disabled.
  N14, \field Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note Ratio of the initial moisture evaporation Rate from the Cooling Coil (when
       \note the compressor first turns off) and the Coil's steady state latent capacity
       \note at rated air flow rate and temperature conditions. Suggested value is 1.5; zero value
       \note means latent degradation model is disabled.
  N15, \field Speed 1 Maximum Cycling Rate
       \type real
       \units cycles/hr
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note The maximum on-off cycling rate for the compressor, which occurs at 50% run time
       \note fraction. Suggested value is 3; zero value means latent degradation
       \note model is disabled.
  N16, \field Speed 1 Latent Capacity Time Constant
       \type real
       \units s
       \minimum 0.0
       \maximum 500.0
       \default 0.0
       \note Time constant for the cooling coil's latent capacity to reach steady state after
       \note startup. Suggested value is 45; zero value means latent degradation
       \note model is disabled.
  N17, \field Speed 1 Rated Waste Heat Fraction of Power Input
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.2
       \note Recoverable waste heat at full load and rated conditions
  A19, \field Speed 1 Waste Heat Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*odb + c*odb**2 + d*db + e*db**2 + f*odb*db
       \note odb = Outdoor air dry-bulb temperature (C)
       \note db = entering coil dry-bulb temperature (C)
  N18, \field Speed 1 Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N19, \field Speed 1 Evaporative Condenser Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Used to calculate evaporative condenser water use
  N20, \field Speed 1 Rated Evaporative Condenser Pump Power Consumption
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump at high speed
  N21, \field Speed 2 Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note Gross capacity excluding supply air fan heat
       \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
  N22, \field Speed 2 Gross Rated Sensible Heat Ratio
       \required-field
       \type real
       \minimum 0.5
       \maximum 1.0
       \autosizable
       \note Gross Rated Sensible Heat Ratio (gross sensible capacity/gross total capacity)
       \note Sensible and total capacities do not include supply fan heat
  N23, \field Speed 2 Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N24, \field Speed 2 Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total cooling capacity, rated SHR and rated
       \note COP should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total
       \note cooling capacity for Speed 2.
  N25, \field 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  N26, \field 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1505.0
       \default 934.4
  A20, \field Speed 2 Total Cooling Capacity Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A21, \field Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A22, \field Speed 2 Energy Input Ratio Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A23, \field Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load Flow
  A24, \field Speed 2 Part Load Fraction Correlation Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (Cooling load/steady state capacity)
  N27, \field Speed 2 Nominal Time for Condensate Removal to Begin
       \type real
       \units s
       \minimum 0.0
       \maximum 3000.0
       \default 0.0
       \note The nominal time for condensate to begin leaving the coil's condensate
       \note drain line at the coil's rated air flow rate and temperature conditions.
       \note Nominal time is equal to the ratio of the energy of the coil's maximum
       \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
       \note Suggested value is 1000; zero value means latent degradation model is disabled.
  N28, \field Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note Ratio of the initial moisture evaporation rate from the cooling coil (when
       \note the compressor first turns off) and the coil's steady state latent capacity
       \note at rated air flow rate and temperature conditions. Suggested value is 1.5; zero value
       \note means latent degradation model is disabled.
  N29, \field Speed 2 Maximum Cycling Rate
       \type real
       \units cycles/hr
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note The maximum on-off cycling rate for the compressor, which occurs at 50% run time
       \note fraction. Suggested value is 3; zero value means latent degradation
       \note model is disabled.
  N30, \field Speed 2 Latent Capacity Time Constant
       \type real
       \units s
       \minimum 0.0
       \maximum 500.0
       \default 0.0
       \note Time constant for the cooling coil's latent capacity to reach steady state after
       \note startup. Suggested value is 45; zero value means latent degradation
       \note model is disabled.
  N31, \field Speed 2 Rated Waste Heat Fraction of Power Input
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.2
       \note Recoverable waste heat at full load and rated conditions
  A25, \field Speed 2 Waste Heat Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*odb + c*odb**2 + d*db + e*db**2 + f*odb*db
       \note odb = Outdoor air dry-bulb temperature (C)
       \note db = entering coil dry-bulb temperature (C)
  N32, \field Speed 2 Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N33, \field Speed 2 Evaporative Condenser Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Used to calculate evaporative condenser water use
  N34, \field Speed 2 Rated Evaporative Condenser Pump Power Consumption
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump at low speed
  N35, \field Speed 3 Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note Gross capacity excluding supply air fan heat
       \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
  N36, \field Speed 3 Gross Rated Sensible Heat Ratio
       \type real
       \minimum 0.5
       \maximum 1.0
       \autosizable
       \note Gross Rated Sensible Heat Ratio (gross sensible capacity/gross total capacity)
       \note Sensible and total capacities do not include supply fan heat
  N37, \field Speed 3 Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N38, \field Speed 3 Rated Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total cooling capacity, rated SHR and rated
       \note COP should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total
       \note cooling capacity for Speed 3.
  N39, \field 2017 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  N40, \field 2023 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1505.0
       \default 934.4
  A26, \field Speed 3 Total Cooling Capacity Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A27, \field Speed 3 Total Cooling Capacity Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A28, \field Speed 3 Energy Input Ratio Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A29, \field Speed 3 Energy Input Ratio Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A30, \field Speed 3 Part Load Fraction Correlation Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (Cooling load/steady state capacity)
  N41, \field Speed 3 Nominal Time for Condensate Removal to Begin
       \type real
       \units s
       \minimum 0.0
       \maximum 3000.0
       \default 0.0
       \note The nominal time for condensate to begin leaving the coil's condensate
       \note drain line at the coil's rated air flow rate and temperature conditions.
       \note Nominal time is equal to the ratio of the energy of the coil's maximum
       \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
       \note Suggested value is 1000; zero value means latent degradation model is disabled.
  N42, \field Speed 3 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note Ratio of the initial moisture evaporation rate from the cooling coil (when
       \note the compressor first turns off) and the coil's steady state latent capacity
       \note at rated air flow and temperature conditions. Suggested value is 1.5; zero value
       \note means latent degradation model is disabled.
  N43, \field Speed 3 Maximum Cycling Rate
       \type real
       \units cycles/hr
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note The maximum on-off cycling rate for the compressor, which occurs at 50% run time
       \note fraction. Suggested value is 3; zero value means latent degradation
       \note model is disabled.
  N44, \field Speed 3 Latent Capacity Time Constant
       \type real
       \units s
       \minimum 0.0
       \maximum 500.0
       \default 0.0
       \note Time constant for the cooling coil's latent capacity to reach steady state after
       \note startup. Suggested value is 45; zero value means latent degradation
       \note model is disabled.
  N45, \field Speed 3 Rated Waste Heat Fraction of Power Input
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.2
       \note Recoverable waste heat at full load and rated conditions
  A31, \field Speed 3 Waste Heat Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*odb + c*odb**2 + d*db + e*db**2 + f*odb*db
       \note odb = Outdoor air dry-bulb temperature (C)
       \note db = entering coil dry-bulb temperature (C)
  N46, \field Speed 3 Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N47, \field Speed 3 Evaporative Condenser Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Used to calculate evaporative condenser water use
  N48, \field Speed 3 Rated Evaporative Condenser Pump Power Consumption
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump at Low speed
  N49, \field Speed 4 Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note Gross capacity excluding supply air fan heat
       \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
  N50, \field Speed 4 Gross Rated Sensible Heat Ratio
       \type real
       \minimum 0.5
       \maximum 1.0
       \autosizable
       \note Gross Rated Sensible Heat Ratio (gross sensible capacity/gross total capacity)
       \note Sensible and total capacities do not include supply fan heat
  N51, \field Speed 4 Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N52, \field Speed 4 Rated Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total cooling capacity, rated SHR and rated
       \note COP should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total
       \note cooling capacity for Speed 4
  N53, \field 2017 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  N54, \field 2023 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1505.0
       \default 934.4
  A32, \field Speed 4 Total Cooling Capacity Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A33, \field Speed 4 Total Cooling Capacity Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A34, \field Speed 4 Energy Input Ratio Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A35, \field Speed 4 Energy Input Ratio Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A36, \field Speed 4 Part Load Fraction Correlation Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (cooling load/steady state capacity)
  N55, \field Speed 4 Nominal Time for Condensate Removal to Begin
       \type real
       \units s
       \minimum 0.0
       \maximum 3000.0
       \default 0.0
       \note The nominal time for condensate to begin leaving the coil's condensate
       \note drain line at the coil's rated air flow rate and temperature conditions.
       \note Nominal time is equal to the ratio of the energy of the coil's maximum
       \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
       \note Suggested value is 1000; zero value means latent degradation model is disabled.
  N56, \field Speed 4 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note Ratio of the initial moisture evaporation rate from the cooling coil (when
       \note the compressor first turns off) and the coil's steady state latent capacity
       \note at rated air flow rate and temperature conditions. Suggested value is 1.5; zero value
       \note means latent degradation model is disabled.
  N57, \field Speed 4 Maximum Cycling Rate
       \type real
       \units cycles/hr
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note The maximum on-off cycling rate for the compressor, which occurs at 50% run time
       \note fraction. Suggested value is 3; zero value means latent degradation
       \note model is disabled.
  N58, \field Speed 4 Latent Capacity Time Constant
       \type real
       \units s
       \minimum 0.0
       \maximum 500.0
       \default 0.0
       \note Time constant for the cooling coil's latent capacity to reach steady state after
       \note startup. Suggested value is 45; zero value means latent degradation
       \note model is disabled.
  N59, \field Speed 4 Rated Waste Heat Fraction of Power Input
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.2
       \note Recoverable waste heat at full load and rated conditions
  A37, \field Speed 4 Waste Heat Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*odb + c*odb**2 + d*db + e*db**2 + f*odb*db
       \note odb = Outdoor air dry-bulb temperature (C)
       \note db = entering coil dry-bulb temperature (C)
  N60, \field Speed 4 Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N61, \field Speed 4 Evaporative Condenser Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Used to calculate evaporative condenser water use
  N62, \field Speed 4 Rated Evaporative Condenser Pump Power Consumption
       \type real
       \units W
       \minimum 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump at Speed 4
  A38; \field Zone Name for Condenser Placement
       \type object-list
       \object-list ZoneNames
       \note This input field is name of a conditioned or unconditioned zone where the secondary
       \note coil (condenser) of DX system or a heat pump is to be placed. This is an optional
       \note input field specified only when user desires to reject the condenser heat into a
       \note zone. The heat rejected is modelled as internal sensible heat gain of the zone.

Coil:Cooling:DX:VariableSpeed,
        \memo Direct expansion (DX) cooling coil and condensing unit (includes electric compressor
        \memo and condenser fan), variable-speed. Optional inputs for moisture evaporation from
        \memo wet coil when compressor cycles off with continuous fan operation. Requires two to
        \memo ten sets of performance data and will interpolate between speeds. Modeled as a
        \memo single coil with variable-speed compressor.
        \min-fields 36
   A1,  \field Name
        \required-field
        \type alpha
        \reference CoolingCoilsDXVariableSpeed
        \reference DesuperHeatingCoilSources
        \reference AFNCoilNames
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Indoor Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Indoor Air Outlet Node Name
        \required-field
        \type node
   N1,  \field Number of Speeds
        \units dimensionless
        \type integer
        \minimum 1
        \maximum 10
        \default 2
   N2,  \field Nominal Speed Level
        \units dimensionless
        \type integer
        \default 2
        \note must be lower than or equal to the highest speed number
   N3,  \field Gross Rated Total Cooling Capacity At Selected Nominal Speed Level
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \autosizable
        \default autosize
   N4,  \field Rated Air Flow Rate At Selected Nominal Speed Level
        \units m3/s
        \type real
        \autosizable
        \default autosize
   N5,  \field Nominal Time for Condensate to Begin Leaving the Coil
        \units s
        \type real
        \minimum 0
        \default 0
   N6,  \field Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity
        \units dimensionless
        \type real
        \minimum 0
        \default 0
   N7,  \field Maximum Cycling Rate
        \note The maximum on-off cycling Rate for the compressor, which occurs at 50% run time
        \note fraction. Suggested value is 3; zero value means latent degradation model is disabled.
        \type real
        \units cycles/hr
        \minimum 0.0
        \maximum 5.0
        \default 2.5
   N8,  \field Latent Capacity Time Constant
        \note Time constant for the cooling coil's latent capacity to reach steady state after
        \note startup. Suggested value is 45; zero value means latent degradation model is disabled.
        \type real
        \units s
        \minimum 0.0
        \maximum 500.0
        \default 60
   N9,  \field Fan Delay Time
        \units s
        \minimum 0.0
        \default 60
        \note Programmed time delay for fan to shut off after compressor cycle off.
        \note Enter 0 when fan operating mode is continuous
   A5,  \field Energy Part Load Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*PLR + c*PLR**2
        \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
        \note PLR = part load ratio (cooling load/steady state capacity)
   A6,  \field Condenser Air Inlet Node Name
        \type node
        \note Enter the name of an outdoor air node. This node name is also specified in
        \note an OutdoorAir:Node or OutdoorAir:NodeList object.
   A7,  \field Condenser Type
        \type choice
        \key AirCooled
        \key EvaporativelyCooled
        \default AirCooled
   N10, \field Evaporative Condenser Pump Rated Power Consumption
        \type real
        \units W
        \minimum 0.0
        \default 0.0
        \autosizable
        \note Rated power consumed by the evaporative condenser's water pump
   N11, \field Crankcase Heater Capacity
        \type real
        \minimum 0.0
        \default 0.0
        \units W
        \ip-units W
   A8,  \field Crankcase Heater Capacity Function of Temperature Curve Name
        \note A Curve:* or Table:Lookup object encoding the relationship between
        \note the crankcase heater capacity and the outdoor air temperature. When this field is
        \note missing or empty, constant crankcase heater capacity will be assumed.
        \type object-list
        \object-list UnivariateFunctions
   N12, \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
        \type real
        \minimum 0.0
        \default 10.0
        \units C
   N13, \field Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
        \type real
        \default -25.0
        \units C
   A9,  \field Supply Water Storage Tank Name
        \type object-list
        \object-list WaterStorageTankNames
   A10, \field Condensate Collection Water Storage Tank Name
        \type object-list
        \object-list WaterStorageTankNames
   N14, \field Basin Heater Capacity
        \type real
        \units W/K
        \minimum 0.0
        \default 0.0
        \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
        \note when the basin heater is available (field Basin Heater Operating Schedule Name).
        \note For this situation, the heater maintains the basin water temperature at the basin heater
        \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
        \note The basin heater only operates when the DX coil is off.
   N15, \field Basin Heater Setpoint Temperature
        \type real
        \units C
        \minimum 2.0
        \default 2.0
        \note This field is only used for Condenser Type = EvaporativelyCooled.
        \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
   A11, \field Basin Heater Operating Schedule Name
        \type object-list
        \object-list ScheduleNames
        \note This field is only used for Condenser Type = EvaporativelyCooled.
        \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
        \note air dry-bulb temperature is below the basin heater setpoint temperature.
        \note If a schedule name is not entered, the basin heater is allowed to operate
        \note throughout the entire simulation.
   N16, \field Speed 1 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
        \required-field
   N17, \field Speed 1 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
        \required-field
   N18, \field Speed 1 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
        \required-field
   N19, \field Speed 1 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
        \required-field
   N20, \field 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate
        \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
        \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on total cooling capacity.
        \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
        \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
        \note This value is not used for modeling the evaporator fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1250.0
        \default 773.3
   N21, \field 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate
        \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
        \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on total cooling capacity.
        \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), and the
        \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
        \note This value is not used for modeling the evaporator fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1505.0
        \default 934.4
   N22, \field Speed 1 Reference Unit Rated Condenser Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
        \note This field is only used for Condenser Type = EvaporativelyCooled
   N23, \field Speed 1 Reference Unit Rated Pad Effectiveness of Evap Precooling
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
        \note This field is only used for Condenser Type = EvaporativelyCooled
   A12, \field Speed 1 Total Cooling Capacity Function of Temperature Curve Name
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A13, \field Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A14, \field Speed 1 Energy Input Ratio Function of Temperature Curve Name
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A15, \field Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N24, \field Speed 2 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N25, \field Speed 2 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N26, \field Speed 2 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N27, \field Speed 2 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N28, \field 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
        \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on total cooling capacity.
        \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
        \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
        \note This value is not used for modeling the evaporator fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1250.0
        \default 773.3
   N29, \field 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate
        \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
        \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on total cooling capacity.
        \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), and the
        \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
        \note This value is not used for modeling the evaporator fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1505.0
        \default 934.4
   N30, \field Speed 2 Reference Unit Rated Condenser Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N31, \field Speed 2 Reference Unit Rated Pad Effectiveness of Evap Precooling
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   A16, \field Speed 2 Total Cooling Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A17, \field Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A18, \field Speed 2 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A19, \field Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N32, \field Speed 3 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N33, \field Speed 3 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N34, \field Speed 3 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N35, \field Speed 3 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N36, \field 2017 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate
        \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
        \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on total cooling capacity.
        \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
        \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
        \note This value is not used for modeling the evaporator fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1250.0
        \default 773.3
   N37, \field 2023 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate
        \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
        \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on total cooling capacity.
        \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), and the
        \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
        \note This value is not used for modeling the evaporator fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1505.0
        \default 934.4
   N38, \field Speed 3 Reference Unit Rated Condenser Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N39, \field Speed 3 Reference Unit Rated Pad Effectiveness of Evap Precooling
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   A20, \field Speed 3 Total Cooling Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A21, \field Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A22, \field Speed 3 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A23, \field Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N40, \field Speed 4 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N41, \field Speed 4 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N42, \field Speed 4 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N43, \field Speed 4 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N44, \field 2017 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate
        \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
        \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on total cooling capacity.
        \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
        \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
        \note This value is not used for modeling the evaporator fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1250.0
        \default 773.3
   N45, \field 2023 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate
        \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
        \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on total cooling capacity.
        \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), and the
        \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
        \note This value is not used for modeling the evaporator fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1505.0
        \default 934.4
   N46, \field Speed 4 Reference Unit Rated Condenser Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N47, \field Speed 4 Reference Unit Rated Pad Effectiveness of Evap Precooling
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   A24, \field Speed 4 Total Cooling Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A25, \field Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A26, \field Speed 4 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A27, \field Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N48, \field Speed 5 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N49, \field Speed 5 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N50, \field Speed 5 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N51, \field Speed 5 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N52, \field 2017 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate
        \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
        \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on total cooling capacity.
        \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
        \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
        \note This value is not used for modeling the evaporator fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1250.0
        \default 773.3
   N53, \field 2023 Speed 5 Rated Evaporator Fan Power Per Volume Flow Rate
        \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
        \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on total cooling capacity.
        \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), and the
        \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
        \note This value is not used for modeling the evaporator fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1505.0
        \default 934.4
   N54, \field Speed 5 Reference Unit Rated Condenser Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N55, \field Speed 5 Reference Unit Rated Pad Effectiveness of Evap Precooling
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   A28, \field Speed 5 Total Cooling Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A29, \field Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A30, \field Speed 5 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A31, \field Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N56, \field Speed 6 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N57, \field Speed 6 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N58, \field Speed 6 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N59, \field Speed 6 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N60, \field 2017 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate
        \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
        \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on total cooling capacity.
        \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
        \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
        \note This value is not used for modeling the evaporator fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1250.0
        \default 773.3
   N61, \field 2023 Speed 6 Rated Evaporator Fan Power Per Volume Flow Rate
        \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
        \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on total cooling capacity.
        \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), and the
        \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
        \note This value is not used for modeling the evaporator fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1505.0
        \default 934.4
   N62, \field Speed 6 Reference Unit Rated Condenser Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N63, \field Speed 6 Reference Unit Rated Pad Effectiveness of Evap Precooling
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   A32, \field Speed 6 Total Cooling Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A33, \field Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A34, \field Speed 6 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A35, \field Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N64, \field Speed 7 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N65, \field Speed 7 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N66, \field Speed 7 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N67, \field Speed 7 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N68, \field 2017 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate
        \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
        \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on total cooling capacity.
        \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
        \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
        \note This value is not used for modeling the evaporator fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1250.0
        \default 773.3
   N69, \field 2023 Speed 7 Rated Evaporator Fan Power Per Volume Flow Rate
        \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
        \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on total cooling capacity.
        \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), and the
        \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
        \note This value is not used for modeling the evaporator fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1505.0
        \default 934.4
   N70, \field Speed 7 Reference Unit Rated Condenser Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N71, \field Speed 7 Reference Unit Rated Pad Effectiveness of Evap Precooling
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   A36, \field Speed 7 Total Cooling Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A37, \field Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A38, \field Speed 7 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A39, \field Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N72, \field Speed 8 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N73, \field Speed 8 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N74, \field Speed 8 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N75, \field Speed 8 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N76, \field 2017 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate
        \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
        \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on total cooling capacity.
        \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
        \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
        \note This value is not used for modeling the evaporator fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1250.0
        \default 773.3
   N77, \field 2023 Speed 8 Rated Evaporator Fan Power Per Volume Flow Rate
        \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
        \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on total cooling capacity.
        \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), and the
        \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
        \note This value is not used for modeling the evaporator fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1505.0
        \default 934.4
   N78, \field Speed 8 Reference Unit Rated Condenser Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N79, \field Speed 8 Reference Unit Rated Pad Effectiveness of Evap Precooling
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   A40, \field Speed 8 Total Cooling Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A41, \field Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A42, \field Speed 8 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A43, \field Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N80, \field Speed 9 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N81, \field Speed 9 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N82, \field Speed 9 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N83, \field Speed 9 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N84, \field 2017 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate
        \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
        \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on total cooling capacity.
        \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
        \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
        \note This value is not used for modeling the evaporator fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1250.0
        \default 773.3
   N85, \field 2023 Speed 9 Rated Evaporator Fan Power Per Volume Flow Rate
        \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
        \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on total cooling capacity.
        \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), and the
        \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
        \note This value is not used for modeling the evaporator fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1505.0
        \default 934.4
   N86, \field Speed 9 Reference Unit Rated Condenser Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
        \note optional
   N87, \field Speed 9 Reference Unit Rated Pad Effectiveness of Evap Precooling
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
        \note optional
   A44, \field Speed 9 Total Cooling Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A45, \field Speed 9 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A46, \field Speed 9 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A47, \field Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N88, \field Speed 10 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N89, \field Speed 10 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N90, \field Speed 10 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N91, \field Speed 10 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N92, \field 2017 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate
        \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
        \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on total cooling capacity.
        \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
        \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
        \note This value is not used for modeling the evaporator fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1250.0
        \default 773.3
   N93, \field 2023 Speed 10 Rated Evaporator Fan Power Per Volume Flow Rate
        \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
        \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on total cooling capacity.
        \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), and the
        \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
        \note This value is not used for modeling the evaporator fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1505.0
        \default 934.4
   N94, \field Speed 10 Reference Unit Rated Condenser Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
        \note optional
   N95, \field Speed 10 Reference Unit Rated Pad Effectiveness of Evap Precooling
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
        \note optional
   A48, \field Speed 10 Total Cooling Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A49, \field Speed 10 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A50, \field Speed 10 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*odb + e*odb**2 + f*wb*odb
        \note wb = entering wet-bulb temperature (C)
        \note odb = air entering temperature seen by the condenser (C)
   A51; \field Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow

Coil:Cooling:DX:TwoStageWithHumidityControlMode,
        \memo Direct expansion (DX) cooling coil and condensing unit (includes electric compressor
        \memo and condenser fan), two-stage with humidity control mode (e.g. sub-cool or hot gas
        \memo reheat). Optional inputs for moisture evaporation from wet coil when compressor
        \memo cycles off with continuous fan operation. Requires two to four sets of performance
        \memo data, see CoilPerformance:DX:Cooling. Stages are modeled as a face-split coil.
  \min-fields 11
  A1 , \field Name
       \required-field
       \type alpha
       \reference CoolingCoilsDX
       \reference CoolingCoilsDXMultiModeOrSingleSpeed
       \reference DesuperHeatingCoilSources
       \reference AFNCoilNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Air Outlet Node Name
       \required-field
       \type node
  N1 , \field Crankcase Heater Capacity
       \type real
       \minimum 0.0
       \default 0.0
       \units W
       \ip-units W
  A5 , \field Crankcase Heater Capacity Function of Temperature Curve Name
       \note A Curve:* or Table:Lookup object encoding the relationship between
       \note the crankcase heater capacity and the outdoor air temperature. When this field is
       \note missing or empty, constant crankcase heater capacity will be assumed.
       \type object-list
       \object-list UnivariateFunctions
  N2 , \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
       \type real
       \minimum 0.0
       \default 10.0
       \units C
  N3 , \field Number of Capacity Stages
       \type integer
       \minimum 1
       \maximum 2
       \default 1
  N4 , \field Number of Enhanced Dehumidification Modes
       \type integer
       \minimum 0
       \maximum 1
       \default 0
  A6 , \field Normal Mode Stage 1 Coil Performance Object Type
       \required-field
       \type choice
       \key CoilPerformance:DX:Cooling
  A7 , \field Normal Mode Stage 1 Coil Performance Name
       \required-field
       \type object-list
       \object-list CoilPerformanceDX
  A8 , \field Normal Mode Stage 1+2 Coil Performance Object Type
       \type choice
       \key CoilPerformance:DX:Cooling
  A9 , \field Normal Mode Stage 1+2 Coil Performance Name
       \type object-list
       \object-list CoilPerformanceDX
  A10, \field Dehumidification Mode 1 Stage 1 Coil Performance Object Type
       \type choice
       \key CoilPerformance:DX:Cooling
  A11, \field Dehumidification Mode 1 Stage 1 Coil Performance Name
       \type object-list
       \object-list CoilPerformanceDX
  A12, \field Dehumidification Mode 1 Stage 1+2 Coil Performance Object Type
       \type choice
       \key CoilPerformance:DX:Cooling
  A13, \field Dehumidification Mode 1 Stage 1+2 Coil Performance Name
       \type object-list
       \object-list CoilPerformanceDX
  A14, \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A15, \field Condensate Collection Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  N5,  \field Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
       \type real
       \default -25.0
       \units C
  N6,  \field Basin Heater Capacity
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the DX coil is off.
  N7,  \field Basin Heater Setpoint Temperature
       \type real
       \units C
       \minimum 2.0
       \default 2.0
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
  A16; \field Basin Heater Operating Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.

CoilPerformance:DX:Cooling,
       \memo Used to specify DX cooling coil performance for one mode of operation for a
       \memo Coil:Cooling:DX:TwoStageWithHumidityControlMode object which may reference one to four
       \memo CoilPerformance:DX:Cooling objects depending on the specified number of stages and
       \memo dehumidification modes. In nearly all cases, the Rated Air Flow Rate will be the same
       \memo for all performance objects associated with a given coil. If bypass is specified,
       \memo the Rated Air Flow Rate includes both the bypassed flow and the flow through the
       \memo active part of the coil.
  \min-fields 11
  A1 , \field Name
       \required-field
       \type alpha
       \reference CoilPerformanceDX
  N1 , \field Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note gross capacity excluding supply air fan heat
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
  N2 , \field Gross Rated Sensible Heat Ratio
       \required-field
       \type real
       \minimum 0.5
       \maximum 1.0
       \autosizable
       \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
       \note sensible and total capacities do not include supply fan heat
  N3 , \field Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N4 , \field Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to Rated total Cooling capacity, Rated SHR and Rated COP
  N5 , \field Fraction of Air Flow Bypassed Around Coil
       \type real
       \minimum 0.0
       \maximum< 1.0
       \default 0.0
       \note Fraction of Rated Air Flow Rate which bypasses the cooling coil
       \note in this performance mode. The remaining portion of the flow
       \note should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total cooling capacity.
       \note This is used to model face-split coils on multi-stage units or bypass dampers.
       \note If total flow rate varies during simulation, the same fraction is bypassed.
  A2 , \field Total Cooling Capacity Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A3 , \field Total Cooling Capacity Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A4 , \field Energy Input Ratio Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
  A5 , \field Energy Input Ratio Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A6 , \field Part Load Fraction Correlation Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (cooling load/steady state capacity)
  N6 , \field Nominal Time for Condensate Removal to Begin
       \type real
       \units s
       \minimum 0.0
       \maximum 3000.0
       \default 0.0
       \note The nominal time for condensate to begin leaving the coil's condensate
       \note drain line at the coil's rated air flow rate and temperature conditions.
       \note Nominal time is equal to the ratio of the energy of the coil's maximum
       \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
       \note Suggested value is 1000; zero value means latent degradation model is disabled.
  N7 , \field Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note Ratio of the initial moisture evaporation rate from the cooling coil (when
       \note the compressor first turns off) and the coil's steady state latent capacity
       \note at rated air flow rate and temperature conditions. Suggested value is 1.5; zero value
       \note means latent degradation model is disabled.
  N8 , \field Maximum Cycling Rate
       \type real
       \units cycles/hr
       \minimum 0.0
       \maximum 5.0
       \default 0.0
       \note The maximum on-off cycling rate for the compressor, which occurs at 50% run time
       \note fraction. Suggested value is 3; zero value means latent degradation model is disabled.
  N9 , \field Latent Capacity Time Constant
       \type real
       \units s
       \minimum 0.0
       \maximum 500.0
       \default 0.0
       \note Time constant for the cooling coil's latent capacity to reach steady state after
       \note startup. Suggested value is 45; zero value means latent degradation model is disabled.
  A7 , \field Condenser Air Inlet Node Name
       \type node
       \note Enter the name of an outdoor air node. This node name is also specified in
       \note an OutdoorAir:Node or OutdoorAir:NodeList object.
  A8 , \field Condenser Type
       \type choice
       \key AirCooled
       \key EvaporativelyCooled
       \default AirCooled
  N10 , \field Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N11, \field Evaporative Condenser Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Used to calculate evaporative condenser water use
  N12, \field Evaporative Condenser Pump Rated Power Consumption
       \type real
       \units W
       \minimum 0.0
       \default 0.0
       \autosizable
       \note Rated power consumed by the evaporative condenser's water pump
  A9,  \field Sensible Heat Ratio Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the DX cooling coil (C)
       \note db = entering dry-bulb temperature seen by the DX cooling coil (C)
       \note entering temperature can be outside air or pretreated air.
  A10; \field Sensible Heat Ratio Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow

Coil:Cooling:DX:VariableRefrigerantFlow,
       \memo Variable refrigerant flow (VRF) direct expansion (DX) cooling coil. Used with
       \memo ZoneHVAC:TerminalUnit:VariableRefrigerantFlow. Condensing unit is modeled separately,
       \memo see AirConditioner:VariableRefrigerantFlow.
  \min-fields 9
  A1 , \field Name
       \required-field
       \type alpha
       \reference CoolingCoilsDXVarRefrigFlow
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note Cooling capacity excluding supply air fan heat
  N2 , \field Gross Rated Sensible Heat Ratio
       \required-field
       \type real
       \minimum> 0.0
       \autosizable
       \note Sensible heat ratio excluding supply air fan heat
  N3 , \field Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Volume flow rate corresponding to rated total cooling capacity
       \note should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total cooling capacity
  A3 , \field Cooling Capacity Ratio Modifier Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
  A4 , \field Cooling Capacity Modifier Curve Function of Flow Fraction Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A5 , \field Coil Air Inlet Node
       \required-field
       \type node
  A6 , \field Coil Air Outlet Node
       \required-field
       \type node
  A7 ; \field Name of Water Storage Tank for Condensate Collection
       \type object-list
       \object-list WaterStorageTankNames

Coil:Heating:DX:VariableRefrigerantFlow,
       \memo Variable refrigerant flow (VRF) direct expansion (DX) heating coil (air-to-air heat
       \memo pump). Used with ZoneHVAC:TerminalUnit:VariableRefrigerantFlow. Condensing unit is
       \memo modeled separately, see AirConditioner:VariableRefrigerantFlow.
       \min-fields 5
  A1 , \field Name
       \required-field
       \type alpha
       \reference HeatingCoilsDX
       \reference HeatingCoilsDXSingleSpeed
       \reference HeatingCoilsDXVarRefrigFlow
  A2 , \field Availability Schedule
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Gross Rated Heating Capacity
       \note Heating capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note capacity excluding supply air fan heat
       \note rating point outside dry-bulb temp 8.33 C, outside wet-bulb temp 6.11 C
       \note rating point heating coil entering air dry-bulb 21.11 C, coil entering wetbulb 15.55 C
  N2 , \field Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note volume flow rate corresponding to rated total capacity
       \note should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated heating capacity
  A3 , \field Coil Air Inlet Node
       \required-field
       \type node
  A4 , \field Coil Air Outlet Node
       \required-field
       \type node
  A5 , \field Heating Capacity Ratio Modifier Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
  A6 ; \field Heating Capacity Modifier Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow

Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl,
       \memo This is a key object in the new physics based VRF model applicable for Fluid
       \memo Temperature Control. It describes the the indoor unit coil of the system at cooling mode.
       \memo Used with ZoneHVAC:TerminalUnit:VariableRefrigerantFlow.
       \memo Outdoor unit is modeled separately, see AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl
       \memo or AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:HR
       \min-fields 6
  A1,  \field Name
       \required-field
       \type alpha
       \reference CoolingCoilsDXVarRefrigFlowFluidTemperatureControl
  A2,  \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
       \note Enter the name of a schedule that defines the availability of the coil
       \note Schedule values of 0 denote the unit is off. All other values denote the unit is available
       \note If this field is left blank, the unit is available the entire simulation
  A3,  \field Coil Air Inlet Node
       \required-field
       \type node
       \note the inlet node to the coil
  A4,  \field Coil Air Outlet Node
       \required-field
       \type node
       \note the outlet node to the coil
  N1,  \field Rated Total Cooling Capacity
       \required-field
       \autosizable
       \type real
       \units W
       \minimum> 0.0
       \note Supply air fan heat is not included
  N2,  \field Rated Sensible Heat Ratio
       \required-field
       \autosizable
       \type real
       \minimum> 0.0
       \note Supply air fan heat is not included
  N3,  \field Indoor Unit Reference Superheating
       \type real
       \units deltaC
       \minimum 0.0
       \default 5.0
  A5,  \field Indoor Unit Evaporating Temperature Function of Superheating Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
  A6;  \field Name of Water Storage Tank for Condensate Collection
       \type object-list
       \object-list WaterStorageTankNames

Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl,
       \memo This is a key object in the new physics based VRF model applicable for Fluid
       \memo Temperature Control. It describes the the indoor unit coil of the system at heating mode.
       \memo Used with ZoneHVAC:TerminalUnit:VariableRefrigerantFlow.
       \memo Outdoor unit is modeled separately, see AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl
       \memo or AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:HR
       \min-fields 5
  A1,  \field Name
       \required-field
       \type alpha
       \reference HeatingCoilsDXVarRefrigFlowFluidTemperatureControl
  A2,  \field Availability Schedule
       \type object-list
       \object-list ScheduleNames
       \note Enter the name of a schedule that defines the availability of the coil
       \note Schedule values of 0 denote the unit is off. All other values denote the unit is available
       \note If this field is left blank, the unit is available the entire simulation
  A3,  \field Coil Air Inlet Node
       \required-field
       \type node
       \note the inlet node to the coil
  A4,  \field Coil Air Outlet Node
       \required-field
       \type node
       \note the outlet node to the coil
  N1,  \field Rated Total Heating Capacity
       \required-field
       \autosizable
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note Supply air fan heat is not included
  N2,  \field Indoor Unit Reference Subcooling
       \type real
       \units deltaC
       \minimum 0.0
       \default 5.0
  A5;  \field Indoor Unit Condensing Temperature Function of Subcooling Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions

Coil:Heating:Water,
       \memo Hot water heating coil, NTU-effectiveness model, assumes a cross-flow heat exchanger.
       \memo Two options for capacity inputs: UA and water flow rate or capacity and design
       \memo temperatures.
       \min-fields 15
  A1 , \field Name
       \required-field
       \type alpha
       \reference HeatingCoilName
       \reference HeatingCoilsWater
       \reference AFNCoilNames
       \reference SimpleCoils
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field U-Factor Times Area Value
       \note UA value under rating conditions
       \units W/K
       \autosizable
       \default autosize
  N2 , \field Maximum Water Flow Rate
       \units m3/s
       \autosizable
       \ip-units gal/min
       \default autosize
  A3 , \field Water Inlet Node Name
       \required-field
       \type node
  A4 , \field Water Outlet Node Name
       \required-field
       \type node
  A5 , \field Air Inlet Node Name
       \required-field
       \type node
  A6 , \field Air Outlet Node Name
       \required-field
       \type node
  A7 , \field Performance Input Method
       \type choice
       \key UFactorTimesAreaAndDesignWaterFlowRate
       \key NominalCapacity
       \default UFactorTimesAreaAndDesignWaterFlowRate
  N3 , \field Rated Capacity
       \type real
       \units W
       \autosizable
       \minimum 0
       \default autosize
  N4 , \field Rated Inlet Water Temperature
       \units C
       \type real
       \default 82.2
  N5, \field Rated Inlet Air Temperature
      \units C
      \type real
      \default 16.6
  N6, \field Rated Outlet Water Temperature
      \units C
      \type real
      \default 71.1
  N7, \field Rated Outlet Air Temperature
      \units C
      \type real
      \default 32.2
  N8, \field Rated Ratio for Air and Water Convection
      \type real
      \default 0.5
      \minimum> 0
  N9; \field Design Water Temperature Difference
      \type real
      \units deltaC
      \minimum> 0.0
      \note This input field is optional. If specified, it is used for sizing the Design Water Flow Rate.
      \note If blank or omitted, the Loop Design Temperature Difference value specified in Sizing:Plant
      \note object is used for sizing the Design Water Flow Rate.

Coil:Heating:Steam,
       \memo Steam heating coil. Condenses and sub-cools steam at loop pressure and discharges
       \memo condensate through steam traps to low pressure condensate line.
  A1 , \field Name
       \required-field
       \type alpha
       \reference HeatingCoilName
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Maximum Steam Flow Rate
       \units m3/s
       \minimum> 0.0
       \autosizable
  N2 , \field Degree of SubCooling
       \units C
       \minimum 1.0
       \maximum 5.0
  N3 , \field Degree of Loop SubCooling
       \units C
       \minimum 10.0
       \default 20.0
  A3 , \field Water Inlet Node Name
       \required-field
       \type node
  A4 , \field Water Outlet Node Name
       \required-field
       \type node
  A5 , \field Air Inlet Node Name
       \required-field
       \type node
  A6 , \field Air Outlet Node Name
       \required-field
       \type node
  A7 , \field Coil Control Type
       \note Use ZoneLoadControl if the coil is contained within another component such as an air
       \note terminal unit, zone HVAC equipment, or unitary system. Use TemperatureSetpointControl
       \note if the coil is located directly in an air loop branch or outdoor air equipment list.
       \type choice
       \key TemperatureSetpointControl
       \key ZoneLoadControl
  A8 ; \field Temperature Setpoint Node Name
       \type node
       \note Required if Coil Control Type is TemperatureSetpointControl

Coil:Heating:Electric,
       \memo Electric heating coil. If the coil is located directly in an air loop branch or
       \memo outdoor air equipment list, then it is controlled on leaving air temperature and
       \memo the Temperature Setpoint Node Name must be specified. If the coil is contained within
       \memo another component such as an air terminal unit, zone HVAC equipment, or unitary
       \memo system, then the coil is controlled by the parent component and the setpoint node name
       \memo is not entered.
  A1 , \field Name
       \type alpha
       \required-field
       \reference HeatingCoilName
       \reference HeatingCoilsElectric
       \reference AFNCoilNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Efficiency
       \maximum 1.0
       \minimum> 0.0
       \default 1.0
  N2 , \field Nominal Capacity
       \units W
       \autosizable
  A3 , \field Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Air Outlet Node Name
       \required-field
       \type node
  A5 ; \field Temperature Setpoint Node Name
       \type node
       \note Required if coil is temperature controlled.

Coil:Heating:Electric:MultiStage,
       \memo Electric heating coil, multi-stage. If the coil is located directly in an air loop
       \memo branch or outdoor air equipment list, then it is controlled on leaving air temperature
       \memo and the Temperature Setpoint Node Name must be specified. If the coil is contained
       \memo within another component such as an air terminal unit, zone HVAC equipment, or unitary
       \memo system, then the coil is controlled by the parent component and the setpoint node name
       \memo is not entered.
  A1 , \field Name
       \type alpha
       \required-field
       \reference HeatingCoilsElectricMultiStage
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Air Outlet Node Name
       \required-field
       \type node
  A5 , \field Temperature Setpoint Node Name
       \type node
       \note Required if coil is temperature controlled.
       \note controlled
  N1 , \field Number of Stages
       \required-field
       \type integer
       \minimum 1
       \maximum 4
       \note Enter the number of the following sets of data for coil
       \note capacity and Efficiency.
  N2, \field Stage 1 Efficiency
       \required-field
       \type real
       \units W/W
       \minimum> 0.0
  N3, \field Stage 1 Nominal Capacity
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
  N4, \field Stage 2 Efficiency
       \type real
       \units W/W
       \minimum> 0.0
  N5, \field Stage 2 Nominal Capacity
       \type real
       \units W
       \minimum> 0.0
       \autosizable
  N6, \field Stage 3 Efficiency
       \type real
       \units W/W
       \minimum> 0.0
  N7, \field Stage 3 Nominal Capacity
       \type real
       \units W
       \minimum> 0.0
       \autosizable
  N8, \field Stage 4 Efficiency
       \type real
       \units W/W
       \minimum> 0.0
  N9; \field Stage 4 Nominal Capacity
       \type real
       \units W
       \minimum> 0.0
       \autosizable

Coil:Heating:Fuel,
       \memo Gas or other fuel heating coil. If the coil is located directly in an air loop branch or
       \memo outdoor air equipment list, then it is controlled on leaving air temperature and
       \memo the Temperature Setpoint Node Name must be specified. If the coil is contained within
       \memo another component such as an air terminal unit, zone HVAC equipment, or unitary
       \memo system, then the coil is controlled by the parent component and the setpoint node name
       \memo is not entered.
       \min-fields 7
  A1 , \field Name
       \required-field
       \type alpha
       \reference HeatingCoilName
       \reference AFNCoilNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference validOASysEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Fuel Type
       \type choice
       \key NaturalGas
       \key Propane
       \key Diesel
       \key Gasoline
       \key Coal
       \key FuelOilNo1
       \key FuelOilNo2
       \key OtherFuel1
       \key OtherFuel2
       \default NaturalGas
  N1 , \field Burner Efficiency
       \maximum 1.0
       \minimum 0.0
       \default 0.8
  N2 , \field Nominal Capacity
       \units W
       \autosizable
  A4 , \field Air Inlet Node Name
       \required-field
       \type node
  A5 , \field Air Outlet Node Name
       \required-field
       \type node
  A6 , \field Temperature Setpoint Node Name
       \type node
       \note optional, used if coil is temperature control and not load-base controlled
  N3 , \field On Cycle Parasitic Electric Load
       \units W
       \note parasitic electric load associated with the coil operation
       \note such as an inducer fan, etc... This will be modified by the part load ratio to reflect
       \note the time of operation in a timestep.
       \ip-units W
  A7 , \field Part Load Fraction Correlation Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve, PLF = a + b*PLR + c*PLR**2
       \note cubic curve, PLF = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLF = part load fraction
       \note PLR = part load ratio (sensible heating load/steady state heating capacity)
       \note Coil runtime fraction = Part Load Ratio / PLF
       \note This part load degradation is for coil performance & will
       \note increase the fuel consumption of the coil due to transient coil operation.
  N4 ; \field Off Cycle Parasitic Fuel Load
       \units W
       \note parasitic fuel load when the coil is not operating (i.e., standing pilot)

Coil:Heating:Gas:MultiStage,
       \memo Gas heating coil, multi-stage. If the coil is located directly in an air loop
       \memo branch or outdoor air equipment list, then it is controlled on leaving air temperature
       \memo and the Temperature Setpoint Node Name must be specified. If the coil is contained
       \memo within another component such as an air terminal unit, zone HVAC equipment, or unitary
       \memo system, then the coil is controlled by the parent component and the setpoint node name
       \memo is not entered.
       \min-fields 8
  A1 , \field Name
       \required-field
       \reference HeatingCoilsGasMultiStage
       \type alpha
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Air Outlet Node Name
       \required-field
       \type node
  A5 , \field Temperature Setpoint Node Name
       \type node
       \note optional, used if coil is temperature control and not load-base
       \note controlled.
  A6 , \field Part Load Fraction Correlation Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve, PLF = a + b*PLR + c*PLR**2
       \note cubic curve, PLF = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLF = part load fraction
       \note PLR = part load ratio (sensible heating load/steady state
       \note heating capacity)
       \note Coil runtime fraction = Part Load Ratio / PLF
       \note This part load degradation is for coil performance & will
       \note increase the gas consumption of the coil due to transient coil
       \note operation.
  N1,  \field Off Cycle Parasitic Gas Load
       \units W
       \note parasitic gas load when the gas coil is not operating (i.e.,
       \note standing pilot)
  N2 , \field Number of Stages
       \required-field
       \type integer
       \minimum 1
       \maximum 4
       \note Enter the number of the following sets of data for coil
       \note capacity and Gas Burner Efficiency.
  N3, \field Stage 1 Gas Burner Efficiency
       \required-field
       \type real
       \units W/W
       \minimum> 0.0
  N4, \field Stage 1 Nominal Capacity
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
  N5, \field Stage 1 On Cycle Parasitic Electric Load
       \units W
       \note Stage 1 parasitic electric load associated with the gas coil operation
       \note such as an inducer fan, etc. This will be modified by the part
       \note load ratio to reflect the time of operation in a timestep.
       \ip-units W
  N6, \field Stage 2 Gas Burner Efficiency
       \type real
       \units W/W
       \minimum> 0.0
  N7, \field Stage 2 Nominal Capacity
       \type real
       \units W
       \minimum> 0.0
       \autosizable
  N8, \field Stage 2 On Cycle Parasitic Electric Load
       \units W
       \note Stage 2 parasitic electric load associated with the gas coil operation
       \note such as an inducer fan, etc. This will be modified by the part
       \note load ratio to reflect the time of operation in a timestep.
       \ip-units W
  N9, \field Stage 3 Gas Burner Efficiency
       \type real
       \units W/W
       \minimum> 0.0
  N10, \field Stage 3 Nominal Capacity
       \type real
       \units W
       \minimum> 0.0
       \autosizable
  N11, \field Stage 3 On Cycle Parasitic Electric Load
       \units W
       \note Stage 3 parasitic electric load associated with the gas coil operation
       \note such as an inducer fan, etc. This will be modified by the part
       \note load ratio to reflect the time of operation in a timestep.
       \ip-units W
  N12, \field Stage 4 Gas Burner Efficiency
       \type real
       \units W/W
       \minimum> 0.0
  N13, \field Stage 4 Nominal Capacity
       \type real
       \units W
       \minimum> 0.0
       \autosizable
  N14; \field Stage 4 On Cycle Parasitic Electric Load
       \units W
       \note Stage 4 parasitic electric load associated with the gas coil operation
       \note such as an inducer fan, etc. This will be modified by the part
       \note load ratio to reflect the time of operation in a timestep.
       \ip-units W

Coil:Heating:Desuperheater,
       \memo Desuperheater air heating coil. The heating energy provided by this coil is reclaimed
       \memo from the superheated refrigerant gas leaving a compressor and does not impact the
       \memo performance of the compressor. If the coil is located directly in an air loop
       \memo branch or outdoor air equipment list, then it is controlled on leaving air temperature
       \memo and the Temperature Setpoint Node Name must be specified. If the coil is contained
       \memo within another component such as a unitary system, then the coil is controlled by the
       \memo parent component and the setpoint node name is not entered.
       \min-fields 7
  A1 , \field Name
       \required-field
       \type alpha
       \reference HeatingCoilsDesuperheater
       \reference AFNCoilNames
       \reference-class-name validBranchEquipmentTypes
       \reference validBranchEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Heat Reclaim Recovery Efficiency
       \type real
       \minimum 0.0
  A3 , \field Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Air Outlet Node Name
       \required-field
       \type node
  A5 , \field Heating Source Object Type
       \required-field
       \type choice
       \key Coil:Cooling:DX
       \key Coil:Cooling:DX:SingleSpeed
       \key Coil:Cooling:DX:VariableSpeed
       \key Coil:Cooling:DX:TwoSpeed
       \key Coil:Cooling:DX:TwoStageWithHumidityControlMode
       \key Refrigeration:CompressorRack
       \key Refrigeration:Condenser:AirCooled
       \key Refrigeration:Condenser:EvaporativeCooled
       \key Refrigeration:Condenser:WaterCooled
  A6 , \field Heating Source Name
       \required-field
       \type object-list
       \object-list DesuperHeatingCoilSources
  A7 , \field Temperature Setpoint Node Name
       \type node
       \note Required if coil is temperature controlled.
       \note Temperature-based control requires the use of a SetpointManager object
  N2 ; \field On Cycle Parasitic Electric Load
       \type real
       \units W
       \minimum 0
       \note parasitic electric load associated with the desuperheater coil operation
       \note such as solenoid valves, etc.
       \ip-units W

Coil:Heating:DX:SingleSpeed,
       \memo Direct expansion (DX) heating coil (air-to-air heat pump) and compressor unit
       \memo (includes electric compressor and outdoor fan), single-speed, with defrost controls.
       \min-fields 30
  A1 , \field Name
       \required-field
       \type alpha
       \reference HeatingCoilsDX
       \reference HeatingCoilsDXSingleSpeed
       \reference AFNCoilNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Gross Rated Heating Capacity
       \note Heating capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note capacity excluding supply air fan heat
       \note rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
       \note rating point heating coil entering air dry-bulb 21.11 C, coil entering wet-bulb 15.55 C
  N2 , \field Gross Rated Heating COP
       \note Rated heating capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply air fan heat or supply air fan electrical energy
       \required-field
       \type real
       \units W/W
       \minimum> 0.0
       \note does not include supply air fan heat or supply air fan electrical energy
  N3 , \field Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total capacity
       \note should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated heating capacity
  N4 , \field 2017 Rated Supply Fan Power Per Volume Flow Rate
       \note Enter the supply fan power per air volume flow rate at the rated test conditions.
       \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on heating capacity.
       \note This value is only used to calculate Heating Seasonal Performance Factor(HSPF).
       \note This value is not used for modeling the supply (condenser) fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  N5 , \field 2023 Rated Supply Fan Power Per Volume Flow Rate
       \note Enter the supply fan power per air volume flow rate at the rated test conditions.
       \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on heating capacity.
       \note This value is only used to calculate Heating Seasonal Performance Factor(HSPF).
       \note This value is not used for modeling the supply (condenser) fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1505.0
       \default 934.4
  A3 , \field Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Air Outlet Node Name
       \required-field
       \type node
  A5 , \field Heating Capacity Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note quadratic curve = a + b*oat + c*oat**2
       \note cubic curve = a + b*oat + c*oat**2 + d*oat**3
       \note biquadratic curve = a + b*iat + c*iat**2 + d*oat + e*oat**2 + f*iat*oat
       \note oat = outdoor air dry-bulb temperature (C)
       \note iat = indoor air dry-bulb temperature (C)
       \note Biquadratic curve is recommended if sufficient manufacturer data is
       \note available for the heating capacity to be sensitive to both iat and oat.
  A6 , \field Heating Capacity Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A7 , \field Energy Input Ratio Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note quadratic curve = a + b*oat + c*oat**2
       \note cubic curve = a + b*oat + c*oat**2 + d*oat**3
       \note biquadratic curve = a + b*iat + c*iat**2 + d*oat + e*oat**2 + f*iat*oat
       \note oat = outdoor air dry-bulb temperature (C)
       \note iat = indoor air dry-bulb temperature (C)
       \note biquadratic curve is recommended if sufficient manufacturer data is
       \note available for the energy input ratio to be sensitive to both iat and oat.
  A8 , \field Energy Input Ratio Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A9 , \field Part Load Fraction Correlation Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (sensible heating load/steady state heating capacity)
  A10, \field Defrost Energy Input Ratio Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note biquadratic curve = a + b*wb + c*wb**2 + d*oat + e*oat**2 + f*wb*oat
       \note wb = wet-bulb temperature (C) of air entering the indoor coil
       \note oat = outdoor air dry-bulb temperature (C)
       \note only required if ReverseCycle defrost strategy is specified
  N6 , \field Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
       \type real
       \default -8.0
       \units C
  N7 , \field Outdoor Dry-Bulb Temperature to Turn On Compressor
       \type real
       \units C
       \note The outdoor temperature when the compressor is automatically turned back on following an
       \note automatic shut off because of low outdoor dry-bulb temperature. This field is only used
       \note for the calculation of HSPF. If this field is not provided, then outdoor bin temperature
       \note used in the HSPF calculation is always considered to be greater than this temperature and
       \note 'Minimum Outdoor Dry-Bulb Temperature for Compressor Operation' field described above.
       \note This assumption is based on AHRI standard 210/240 (2008) and can introduce significant error
       \note in the final value of HSPF.
  N8 , \field Maximum Outdoor Dry-Bulb Temperature for Defrost Operation
       \type real
       \minimum 0.0
       \maximum 7.22
       \default 5.0
       \units C
  N9,  \field Crankcase Heater Capacity
       \type real
       \minimum 0.0
       \default 0.0
       \units W
       \ip-units W
  A11, \field Crankcase Heater Capacity Function of Temperature Curve Name
       \note A Curve:* or Table:Lookup object encoding the relationship between
       \note the crankcase heater capacity and the outdoor air temperature. When this field is
       \note missing or empty, constant crankcase heater capacity will be assumed.
       \type object-list
       \object-list UnivariateFunctions
  N10,  \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
       \type real
       \minimum 0.0
       \default 10.0
       \units C
  A12, \field Defrost Strategy
       \type choice
       \key ReverseCycle
       \key Resistive
       \default ReverseCycle
  A13, \field Defrost Control
       \type choice
       \key Timed
       \key OnDemand
       \default Timed
  N11,  \field Defrost Time Period Fraction
       \type real
       \minimum 0.0
       \default 0.058333
       \note Fraction of time in defrost mode
       \note only applicable if timed defrost control is specified
  N12,  \field Resistive Defrost Heater Capacity
       \type real
       \minimum 0.0
       \default 0.0
       \autosizable
       \units W
       \note only applicable if resistive defrost strategy is specified
       \ip-units W
  N13, \field Region number for calculating HSPF
       \type integer
       \minimum 1
       \maximum 6
       \default 4
       \note Standard Region number for which HSPF and other standard ratings are calculated
  A14, \field Evaporator Air Inlet Node Name
       \type node
       \note Enter the name of an outdoor air node. This node name is also specified in
       \note an OutdoorAir:Node or OutdoorAir:NodeList object.
  A15, \field Zone Name for Evaporator Placement
       \note This input field is name of a conditioned or unconditioned zone where the secondary
       \note coil (evaporator) of a heat pump is to be placed. This is an optional input field
       \note specified only when user desires to extract heat from the zone. The heat extracted
       \note is modelled as internal gain of the zone. If the primary DX system is a heat pump,
       \note then the zone name should be the same as the zone name specified for placing the
       \note secondary cooling DX coil.
  N14, \field Secondary Coil Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note This input value is the secondary coil (evaporator) air flow rate when the heat pump
       \note is working in heating mode or the secondary DX coil (condenser) air flow rate when the
       \note heat pump is working in cooling mode.
  N15, \field Secondary Coil Fan Flow Scaling Factor
       \type real
       \units m3/s
       \minimum> 0.0
       \default 1.25
       \note This input field is scaling factor for autosizing the secondary DX coil fan flow rate.
       \note The secondary air flow rate is determined by multiplying the primary DX coil rated air
       \note flow rate by the fan flow scaling factor. Default value is 1.25. If the secondary coil
       \note fan flow rate is not autosized, then the secondary coil fan flow scaling factor is set
       \note to 1.0.
  N16, \field Nominal Sensible Heat Ratio of Secondary Coil
       \type real
       \units m3/s
       \minimum> 0.0
       \maximum 1.0
       \note This input value is the nominal sensible heat ratio used to split the heat extracted by
       \note a secondary DX coil (evaporator) of a heat pump into sensible and latent components.
       \note This is an optional input field. If this input field is left blank, then pure sensible
       \note internal heat gain is assumed, i.e., sensible heat ratio of 1.0.
  A16, \field Sensible Heat Ratio Modifier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the secondary DX coil (C)
       \note db = entering dry-bulb temperature seen by the primary DX coil (C)
       \note This input field is name of sensible heat ratio modifier biquadratic curve. The value
       \note of this curve modifies the nominal sensible heat ratio for current time step depending
       \note on the secondary zone air node wet-bulb temperature and the heating DX coil entering
       \note air dry-bulb temperature. This is an optional input field. If this input field is left
       \note blank, then the nominal sensible heat ratio specified in the field above will be used.
  A17; \field Sensible Heat Ratio Modifier Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = secondary air flow fraction of the full load flow
       \note This input field is name of sensible heat ratio modifier curve. The value
       \note of this curve modifies the nominal sensible heat ratio for current time step depending
       \note on the secondary coil air flow fraction. This is an optional input field. If this input
       \note field is left blank, then the nominal sensible heat ratio specified will be used.

Coil:Heating:DX:MultiSpeed,
       \memo Direct expansion (DX) heating coil (air-to-air heat pump) and compressor unit
       \memo (includes electric or engine-driven compressor and outdoor fan), multi-speed
       \memo (or variable-speed), with defrost controls. Requires two to four sets
       \memo of performance data and will interpolate between speeds.
       \min-fields 45
  A1 , \field Name
       \required-field
       \reference HeatingCoilsDXMultiSpeed
       \reference AFNCoilNames
       \type alpha
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Inlet Node Name
       \required-field
       \type node
  A4 , \field Air Outlet Node Name
       \required-field
       \type node
  N1 , \field Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
       \type real
       \default -8.0
       \units C
  N2 , \field Outdoor Dry-Bulb Temperature to Turn On Compressor
       \type real
       \units C
       \note The outdoor temperature when the compressor is automatically turned back on following an
       \note automatic shut off because of low outdoor dry-bulb temperature. This field is only used
       \note for the calculation of HSPF. If this field is not provided, then outdoor bin temperature
       \note used in the HSPF calculation is always considered to be greater than this temperature and
       \note 'Minimum Outdoor Dry-Bulb Temperature for Compressor Operation' field described above.
       \note This assumption is based on AHRI standard 210/240 (2008) and can introduce significant error
       \note in the final value of HSPF.
  N3 , \field Crankcase Heater Capacity
       \type real
       \minimum 0.0
       \default 0.0
       \units W
       \ip-units W
  A5 , \field Crankcase Heater Capacity Function of Temperature Curve Name
       \note A Curve:* or Table:Lookup object encoding the relationship between
       \note the crankcase heater capacity and the outdoor air temperature. When this field is
       \note missing or empty, constant crankcase heater capacity will be assumed.
       \type object-list
       \object-list UnivariateFunctions
  N4 , \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
       \type real
       \minimum 0.0
       \default 10.0
       \units C
  A6 , \field Defrost Energy Input Ratio Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note biquadratic curve = a + b*wb + c*wb**2 + d*oat + e*oat**2 + f*wb*oat
       \note wb = wet-bulb temperature (C) of air entering the indoor coil
       \note oat = outdoor air dry-bulb temperature (C)
       \note only required if ReverseCycle defrost strategy is specified
  N5 , \field Maximum Outdoor Dry-Bulb Temperature for Defrost Operation
       \type real
       \minimum 0.0
       \maximum 7.22
       \default 5.0
       \units C
  A7 , \field Defrost Strategy
       \type choice
       \key ReverseCycle
       \key Resistive
       \default ReverseCycle
  A8 , \field Defrost Control
       \type choice
       \key Timed
       \key OnDemand
       \default Timed
  N6 , \field Defrost Time Period Fraction
       \type real
       \minimum 0.0
       \default 0.058333
       \note Fraction of time in defrost mode
       \note only applicable if timed defrost control is specified
  N7 , \field Resistive Defrost Heater Capacity
       \type real
       \minimum 0.0
       \default 0.0
       \autosizable
       \units W
       \note only applicable if resistive defrost strategy is specified
       \ip-units W
  A9 , \field Apply Part Load Fraction to Speeds Greater than 1
       \type choice
       \key Yes
       \key No
       \default No
  A10, \field Fuel Type
       \required-field
       \type choice
       \key Electricity
       \key NaturalGas
       \key Propane
       \key Diesel
       \key Gasoline
       \key FuelOilNo1
       \key FuelOilNo2
       \key OtherFuel1
       \key OtherFuel2
  N8,  \field Region number for Calculating HSPF
       \type integer
       \minimum 1
       \maximum 6
       \default 4
       \note Standard Region number for which HSPF and other standard ratings are calculated
  N9 , \field Number of Speeds
       \required-field
       \type integer
       \minimum 2
       \maximum 4
       \note Enter the number of the following sets of data for coil capacity, COP,
       \note flow rate, and associated curves.
  N10, \field Speed 1 Gross Rated Heating Capacity
       \note Heating capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note capacity excluding supply air fan heat
       \note rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
       \note rating point heating coil entering air dry-bulb 21.11 C, coil entering
       \note wet-bulb 15.55 C
  N11, \field Speed 1 Gross Rated Heating COP
       \note Rated heating capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply air fan heat or supply air fan electrical energy
       \required-field
       \type real
       \units W/W
       \minimum> 0.0
  N12, \field Speed 1 Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total capacity
       \note should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total
       \note heating capacity
  N13, \field 2017 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate
       \note Enter the supply air fan power per air volume flow rate at the rated speed 1 test conditions
       \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on heating capacity. This value
       \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
       \note used for modeling the supply air fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  N14, \field 2023 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate
       \note Enter the supply air fan power per air volume flow rate at the rated speed 1 test conditions
       \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on heating capacity. This value
       \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
       \note used for modeling the supply air fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1505.0
       \default 934.4
  A11, \field Speed 1 Heating Capacity Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note quadratic curve = a + b*oat + c*oat**2
       \note cubic curve = a + b*oat + c*oat**2 + d*oat**3
       \note biquadratic curve = a + b*iat + c*iat**2 + d*oat + e*oat**2 + f*iat*oat
       \note oat = outdoor air dry-bulb temperature (C)
       \note iat = indoor air dry-bulb temperature (C)
       \note biquadratic curve is recommended if sufficient manufacturer data is
       \note available for the heating capacity to be sensitive to both iat and oat.
  A12, \field Speed 1 Heating Capacity Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A13, \field Speed 1 Energy Input Ratio Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note quadratic curve = a + b*oat + c*oat**2
       \note cubic curve = a + b*oat + c*oat**2 + d*oat**3
       \note biquadratic curve = a + b*iat + c*iat**2 + d*oat + e*oat**2 + f*iat*oat
       \note oat = outdoor air dry-bulb temperature (C)
       \note iat = indoor air dry-bulb temperature (C)
       \note biquadratic curve is recommended if sufficient manufacturer data is
       \note available for the energy input ratio to be sensitive to both iat and oat.
  A14, \field Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A15, \field Speed 1 Part Load Fraction Correlation Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (sensible heating load/steady state heating capacity)
  N15, \field Speed 1 Rated Waste Heat Fraction of Power Input
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.2
       \note recoverable waste heat at full load and rated conditions
  A16, \field Speed 1 Waste Heat Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*odb + c*odb**2 + d*db + e*db**2 + f*odb*db
       \note odb = Outdoor air dry-bulb temperature (C)
       \note db = entering coil dry-bulb temperature (C)
  N16, \field Speed 2 Gross Rated Heating Capacity
       \note Heating capacity not accounting for the effect of supply air fan heat
       \required-field
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note capacity excluding supply air fan heat
       \note rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
       \note rating point heating coil entering air dry-bulb 21.11 C, coil entering
       \note wet-bulb 15.55 C
  N17, \field Speed 2 Gross Rated Heating COP
       \note Rated heating capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply air fan heat or supply air fan electrical energy
       \required-field
       \type real
       \units W/W
       \minimum> 0.0
  N18, \field Speed 2 Rated Air Flow Rate
       \required-field
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total capacity
       \note should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total
       \note heating capacity
  N19, \field 2017 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate
       \note Enter the supply air fan power per air volume flow rate at the rated speed 2 test conditions
       \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on heating capacity. This value
       \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
       \note used for modeling the supply air fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  N20, \field 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate
       \note Enter the supply air fan power per air volume flow rate at the rated speed 2 test conditions
       \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on heating capacity. This value
       \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
       \note used for modeling the supply air fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1505.0
       \default 934.4
  A17, \field Speed 2 Heating Capacity Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note quadratic curve = a + b*oat + c*oat**2
       \note cubic curve = a + b*oat + c*oat**2 + d*oat**3
       \note biquadratic curve = a + b*iat + c*iat**2 + d*oat + e*oat**2 + f*iat*oat
       \note oat = outdoor air dry-bulb temperature (C)
       \note iat = indoor air dry-bulb temperature (C)
       \note biquadratic curve is recommended if sufficient manufacturer data is
       \note available for the heating capacity to be sensitive to both iat and oat.
  A18, \field Speed 2 Heating Capacity Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A19, \field Speed 2 Energy Input Ratio Function of Temperature Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note quadratic curve = a + b*oat + c*oat**2
       \note cubic curve = a + b*oat + c*oat**2 + d*oat**3
       \note biquadratic curve = a + b*iat + c*iat**2 + d*oat + e*oat**2 + f*iat*oat
       \note oat = outdoor air dry-bulb temperature (C)
       \note iat = indoor air dry-bulb temperature (C)
       \note biquadratic curve is recommended if sufficient manufacturer data is
       \note available for the energy input ratio to be sensitive to both iat and oat.
  A20, \field Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A21, \field Speed 2 Part Load Fraction Correlation Curve Name
       \required-field
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (sensible heating load/steady state heating capacity)
  N21, \field Speed 2 Rated Waste Heat Fraction of Power Input
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.2
       \note recoverable waste heat at full load and rated conditions
  A22, \field Speed 2 Waste Heat Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*odb + c*odb**2 + d*db + e*db**2 + f*odb*db
       \note odb = Outdoor air dry-bulb temperature (C)
       \note db = entering coil dry-bulb temperature (C)
  N22, \field Speed 3 Gross Rated Heating Capacity
       \note Heating capacity not accounting for the effect of supply air fan heat
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note capacity excluding supply air fan heat
       \note rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
       \note rating point heating coil entering air dry-bulb 21.11 C, coil entering
       \note wet-bulb 15.55 C
  N23, \field Speed 3 Gross Rated Heating COP
       \note Rated heating capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply air fan heat or supply air fan electrical energy
       \type real
       \units W/W
       \minimum> 0.0
  N24, \field Speed 3 Rated Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total capacity
       \note should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total
       \note heating capacity
  N25, \field 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate
       \note Enter the supply air fan power per air volume flow rate at the rated speed 3 test conditions
       \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on heating capacity. This value
       \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
       \note used for modeling the supply air fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  N26, \field 2023 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate
       \note Enter the supply air fan power per air volume flow rate at the rated speed 3 test conditions
       \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on heating capacity. This value
       \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
       \note used for modeling the supply air fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1505.0
       \default 934.4
  A23, \field Speed 3 Heating Capacity Function of Temperature Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note quadratic curve = a + b*oat + c*oat**2
       \note cubic curve = a + b*oat + c*oat**2 + d*oat**3
       \note biquadratic curve = a + b*iat + c*iat**2 + d*oat + e*oat**2 + f*iat*oat
       \note oat = outdoor air dry-bulb temperature (C)
       \note iat = indoor air dry-bulb temperature (C)
       \note biquadratic curve is recommended if sufficient manufacturer data is
       \note available for the heating capacity to be sensitive to both iat and oat.
  A24, \field Speed 3 Heating Capacity Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A25, \field Speed 3 Energy Input Ratio Function of Temperature Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note quadratic curve = a + b*oat + c*oat**2
       \note cubic curve = a + b*oat + c*oat**2 + d*oat**3
       \note biquadratic curve = a + b*iat + c*iat**2 + d*oat + e*oat**2 + f*iat*oat
       \note oat = outdoor air dry-bulb temperature (C)
       \note iat = indoor air dry-bulb temperature (C)
       \note biquadratic curve is recommended if sufficient manufacturer data is
       \note available for the energy input ratio to be sensitive to both iat and oat.
  A26, \field Speed 3 Energy Input Ratio Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A27, \field Speed 3 Part Load Fraction Correlation Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (sensible heating load/steady state heating capacity)
  N27, \field Speed 3 Rated Waste Heat Fraction of Power Input
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.2
       \note recoverable waste heat at full load and rated conditions
  A28, \field Speed 3 Waste Heat Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*odb + c*odb**2 + d*db + e*db**2 + f*odb*db
       \note odb = Outdoor air dry-bulb temperature (C)
       \note db = entering coil dry-bulb temperature (C)
  N28, \field Speed 4 Gross Rated Heating Capacity
       \note Heating capacity not accounting for the effect of supply air fan heat
       \type real
       \units W
       \minimum> 0.0
       \autosizable
       \note capacity excluding supply air fan heat
       \note rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
       \note rating point heating coil entering air dry-bulb 21.11 C, coil entering
       \note wet-bulb 15.55 C
  N29, \field Speed 4 Gross Rated Heating COP
       \note Rated heating capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply air fan heat or supply air fan electrical energy
       \type real
       \units W/W
       \minimum> 0.0
  N30, \field Speed 4 Rated Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note Flow rate corresponding to rated total capacity
       \note should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total
       \note heating capacity
  N31, \field 2017 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate
       \note Enter the supply air fan power per air volume flow rate at the rated speed 4 test conditions
       \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on heating capacity. This value
       \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
       \note used for modeling the supply air fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  N32, \field 2023 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate
       \note Enter the supply air fan power per air volume flow rate at the rated speed 4 test conditions
       \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on heating capacity. This value
       \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
       \note used for modeling the supply air fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1505.0
       \default 934.4
  A29, \field Speed 4 Heating Capacity Function of Temperature Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note quadratic curve = a + b*oat + c*oat**2
       \note cubic curve = a + b*oat + c*oat**2 + d*oat**3
       \note biquadratic curve = a + b*iat + c*iat**2 + d*oat + e*oat**2 + f*iat*oat
       \note oat = outdoor air dry-bulb temperature (C)
       \note iat = indoor air dry-bulb temperature (C)
       \note biquadratic curve is recommended if sufficient manufacturer data is
       \note available for the heating capacity to be sensitive to both iat and oat.
  A30, \field Speed 4 Heating Capacity Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A31, \field Speed 4 Energy Input Ratio Function of Temperature Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \note quadratic curve = a + b*oat + c*oat**2
       \note cubic curve = a + b*oat + c*oat**2 + d*oat**3
       \note biquadratic curve = a + b*iat + c*iat**2 + d*oat + e*oat**2 + f*iat*oat
       \note oat = outdoor air dry-bulb temperature (C)
       \note iat = indoor air dry-bulb temperature (C)
       \note biquadratic curve is recommended if sufficient manufacturer data is
       \note available for the energy input ratio to be sensitive to both iat and oat.
  A32, \field Speed 4 Energy Input Ratio Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
  A33, \field Speed 4 Part Load Fraction Correlation Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (sensible heating load/steady state heating capacity)
  N33, \field Speed 4 Rated Waste Heat Fraction of Power Input
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.2
       \note recoverable waste heat at full load and rated conditions
  A34, \field Speed 4 Waste Heat Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*odb + c*odb**2 + d*db + e*db**2 + f*odb*db
       \note odb = Outdoor air dry-bulb temperature (C)
       \note db = entering coil dry-bulb temperature (C)
  A35, \field Zone Name for Evaporator Placement
       \note This input field is name of a conditioned or unconditioned zone where the secondary
       \note coil (evaporator) of a heat pump is to be placed. This is an optional input field
       \note specified only when user desires to extract heat from the zone. The heat extracted
       \note is modeled as internal heat gain of the zone. If the primary DX system is a heat pump,
       \note then the zone name should be the same as the zone name specified for placing the
       \note secondary cooling DX coil.
  N34, \field Speed 1 Secondary Coil Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note This input value is the secondary coil (evaporator) air flow rate when the heat pump
       \note is working in heating mode or the secondary DX coil (condenser) air flow rate when the
       \note heat pump is working in cooling mode.
  N35, \field Speed 1 Secondary Coil Fan Flow Scaling Factor
       \type real
       \units m3/s
       \minimum> 0.0
       \default 1.25
       \note This input field is scaling factor for autosizing the secondary DX coil fan flow rate.
       \note The secondary air flow rate is determined by multiplying the primary DX coil rated air
       \note flow rate by the fan flow scaling factor. Default value is 1.25. If the secondary coil
       \note fan flow rate is not autosized, then the secondary coil fan flow scaling factor is set
       \note to 1.0.
  N36, \field Speed 1 Nominal Sensible Heat Ratio of Secondary Coil
       \type real
       \units m3/s
       \minimum> 0.0
       \maximum 1.0
       \note This input value is the nominal sensible heat ratio used to split the heat extracted by
       \note a secondary DX coil (evaporator) of a heat pump into sensible and latent components.
       \note This is an optional input field. If this input field is left blank, then pure sensible
       \note internal heat gain is assumed, i.e., sensible heat ratio of 1.0.
  A36, \field Speed 1 Sensible Heat Ratio Modifier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the secondary DX coil (C)
       \note db = entering dry-bulb temperature seen by the primary DX coil (C)
       \note This input field is name of sensible heat ratio modifier biquadratic curve. The value
       \note of this curve modifies the nominal sensible heat ratio for current time step depending
       \note on the secondary zone air node wet-bulb temperature and the heating DX coil entering
       \note air dry-bulb temperature. This is an optional input field. If this input field is left
       \note blank, then the nominal sensible heat ratio specified in the field above will be used.
  A37, \field Speed 1 Sensible Heat Ratio Modifier Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = secondary air flow fraction of the full load flow
       \note This input field is name of sensible heat ratio modifier curve. The value
       \note of this curve modifies the nominal sensible heat ratio for current time step depending
       \note on the secondary coil air flow fraction. This is an optional input field. If this input
       \note field is left blank, then the nominal sensible heat ratio specified will be used.
  N37, \field Speed 2 Secondary Coil Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note This input value is the secondary coil (evaporator) air flow rate when the heat pump
       \note is working in heating mode or the secondary DX coil (condenser) air flow rate when the
       \note heat pump is working in cooling mode.
  N38, \field Speed 2 Secondary Coil Fan Flow Scaling Factor
       \type real
       \units m3/s
       \minimum> 0.0
       \default 1.25
       \note This input field is scaling factor for autosizing the secondary DX coil fan flow rate.
       \note The secondary air flow rate is determined by multiplying the primary DX coil rated air
       \note flow rate by the fan flow scaling factor. Default value is 1.25. If the secondary coil
       \note fan flow rate is not autosized, then the secondary coil fan flow scaling factor is set
       \note to 1.0.
  N39, \field Speed 2 Nominal Sensible Heat Ratio of Secondary Coil
       \type real
       \units m3/s
       \minimum> 0.0
       \maximum 1.0
       \note This input value is the nominal sensible heat ratio used to split the heat extracted by
       \note a secondary DX coil (evaporator) of a heat pump into sensible and latent components.
       \note This is an optional input field. If this input field is left blank, then pure sensible
       \note internal heat gain is assumed, i.e., sensible heat ratio of 1.0.
  A38, \field Speed 2 Sensible Heat Ratio Modifier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the secondary DX coil (C)
       \note db = entering dry-bulb temperature seen by the primary DX coil (C)
       \note This input field is name of sensible heat ratio modifier biquadratic curve. The value
       \note of this curve modifies the nominal sensible heat ratio for current time step depending
       \note on the secondary zone air node wet-bulb temperature and the heating DX coil entering
       \note air dry-bulb temperature. This is an optional input field. If this input field is left
       \note blank, then the nominal sensible heat ratio specified in the field above will be used.
  A39, \field Speed 2 Sensible Heat Ratio Modifier Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = secondary air flow fraction of the full load flow
       \note This input field is name of sensible heat ratio modifier curve. The value
       \note of this curve modifies the nominal sensible heat ratio for current time step depending
       \note on the secondary coil air flow fraction. This is an optional input field. If this input
       \note field is left blank, then the nominal sensible heat ratio specified will be used.
  N40, \field Speed 3 Secondary Coil Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note This input value is the secondary coil (evaporator) air flow rate when the heat pump
       \note is working in heating mode or the secondary DX coil (condenser) air flow rate when the
       \note heat pump is working in cooling mode.
  N41, \field Speed 3 Secondary Coil Fan Flow Scaling Factor
       \type real
       \units m3/s
       \minimum> 0.0
       \default 1.25
       \note This input field is scaling factor for autosizing the secondary DX coil fan flow rate.
       \note The secondary air flow rate is determined by multiplying the primary DX coil rated air
       \note flow rate by the fan flow scaling factor. Default value is 1.25. If the secondary coil
       \note fan flow rate is not autosized, then the secondary coil fan flow scaling factor is set
       \note to 1.0.
  N42, \field Speed 3 Nominal Sensible Heat Ratio of Secondary Coil
       \type real
       \units m3/s
       \minimum> 0.0
       \maximum 1.0
       \note This input value is the nominal sensible heat ratio used to split the heat extracted by
       \note a secondary DX coil (evaporator) of a heat pump into sensible and latent components.
       \note This is an optional input field. If this input field is left blank, then pure sensible
       \note internal heat gain is assumed, i.e., sensible heat ratio of 1.0.
  A40, \field Speed 3 Sensible Heat Ratio Modifier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the secondary DX coil (C)
       \note db = entering dry-bulb temperature seen by the primary DX coil (C)
       \note This input field is name of sensible heat ratio modifier biquadratic curve. The value
       \note of this curve modifies the nominal sensible heat ratio for current time step depending
       \note on the secondary zone air node wet-bulb temperature and the heating DX coil entering
       \note air dry-bulb temperature. This is an optional input field. If this input field is left
       \note blank, then the nominal sensible heat ratio specified in the field above will be used.
  A41, \field Speed 3 Sensible Heat Ratio Modifier Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = secondary air flow fraction of the full load flow
       \note This input field is name of sensible heat ratio modifier curve. The value
       \note of this curve modifies the nominal sensible heat ratio for current time step depending
       \note on the secondary coil air flow fraction. This is an optional input field. If this input
       \note field is left blank, then the nominal sensible heat ratio specified will be used.
  N43, \field Speed 4 Secondary Coil Air Flow Rate
       \type real
       \units m3/s
       \minimum> 0.0
       \autosizable
       \note This input value is the secondary coil (evaporator) air flow rate when the heat pump
       \note is working in heating mode or the secondary DX coil (condenser) air flow rate when the
       \note heat pump is working in cooling mode.
  N44, \field Speed 4 Secondary Coil Fan Flow Scaling Factor
       \type real
       \units m3/s
       \minimum> 0.0
       \default 1.25
       \note This input field is scaling factor for autosizing the secondary DX coil fan flow rate.
       \note The secondary air flow rate is determined by multiplying the primary DX coil rated air
       \note flow rate by the fan flow scaling factor. Default value is 1.25. If the secondary coil
       \note fan flow rate is not autosized, then the secondary coil fan flow scaling factor is set
       \note to 1.0.
  N45, \field Speed 4 Nominal Sensible Heat Ratio of Secondary Coil
       \type real
       \units m3/s
       \minimum> 0.0
       \maximum 1.0
       \note This input value is the nominal sensible heat ratio used to split the heat extracted by
       \note a secondary DX coil (evaporator) of a heat pump into sensible and latent components.
       \note This is an optional input field. If this input field is left blank, then pure sensible
       \note internal heat gain is assumed, i.e., sensible heat ratio of 1.0.
  A42, \field Speed 4 Sensible Heat Ratio Modifier Function of Temperature Curve Name
       \type object-list
       \object-list BivariateFunctions
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the secondary DX coil (C)
       \note db = entering dry-bulb temperature seen by the primary DX coil (C)
       \note This input field is name of sensible heat ratio modifier biquadratic curve. The value
       \note of this curve modifies the nominal sensible heat ratio for current time step depending
       \note on the secondary zone air node wet-bulb temperature and the heating DX coil entering
       \note air dry-bulb temperature. This is an optional input field. If this input field is left
       \note blank, then the nominal sensible heat ratio specified in the field above will be used.
  A43; \field Speed 4 Sensible Heat Ratio Modifier Function of Flow Fraction Curve Name
       \type object-list
       \object-list UnivariateFunctions
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = secondary air flow fraction of the full load flow
       \note This input field is name of sensible heat ratio modifier curve. The value
       \note of this curve modifies the nominal sensible heat ratio for current time step depending
       \note on the secondary coil air flow fraction. This is an optional input field. If this input
       \note field is left blank, then the nominal sensible heat ratio specified will be used.

Coil:Heating:DX:VariableSpeed,
        \memo Direct expansion (DX) heating coil (air-to-air heat pump) and compressor unit
        \memo (includes electric compressor and outdoor fan), variable-speed, with defrost
        \memo controls. Requires two to ten sets of performance data and will interpolate between
        \memo speeds.
        \min-fields 27
   A1,  \field Name
        \required-field
        \type alpha
        \reference HeatingCoilsDXVariableSpeed
        \reference AFNCoilNames
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Indoor Air Inlet Node Name
        \required-field
        \type node
   A4,  \field Indoor Air Outlet Node Name
        \required-field
        \type node
   N1,  \field Number of Speeds
        \units dimensionless
        \type integer
        \minimum 1
        \maximum 10
        \default 2
   N2,  \field Nominal Speed Level
        \units dimensionless
        \type integer
        \default 2
        \note must be lower than or equal to the highest speed number
   N3,  \field Rated Heating Capacity At Selected Nominal Speed Level
        \units W
        \type real
        \autosizable
        \default autosize
   N4,  \field Rated Air Flow Rate At Selected Nominal Speed Level
        \units m3/s
        \type real
        \autosizable
        \default autosize
   A5,  \field Energy Part Load Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*PLR + c*PLR**2
        \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
        \note PLR = part load ratio (heating load/steady state capacity)
   A6,  \field Defrost Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note biquadratic curve = a + b*wb + c*wb**2 + d*oat + e*oat**2 + f*wb*oat
        \note wb = wet-bulb temperature (C) of air entering the indoor coil
        \note oat = outdoor air dry-bulb temperature (C)
        \note only required if ReverseCycle defrost strategy is specified
   N5,  \field Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
        \type real
        \default -8.0
        \units C
   N6,  \field Outdoor Dry-Bulb Temperature to Turn On Compressor
        \type real
        \units C
        \note The outdoor temperature when the compressor is automatically turned back on following an
        \note automatic shut off because of low outdoor dry-bulb temperature. This field is only used
        \note for the calculation of HSPF. If this field is not provided, then outdoor bin temperature
        \note used in the HSPF calculation is always considered to be greater than this temperature and
        \note 'Minimum Outdoor Dry-Bulb Temperature for Compressor Operation' field described above.
        \note This assumption is based on AHRI standard 210/240 (2008) and can introduce significant error
        \note in the final value of HSPF.
   N7,  \field Maximum Outdoor Dry-Bulb Temperature for Defrost Operation
        \type real
        \minimum 0.0
        \maximum 7.22
        \default 5.0
        \units C
   N8,  \field Crankcase Heater Capacity
        \type real
        \minimum 0.0
        \default 0.0
        \units W
        \ip-units W
   A7,  \field Crankcase Heater Capacity Function of Temperature Curve Name
        \note A Curve:* or Table:Lookup object encoding the relationship between
        \note the crankcase heater capacity and the outdoor air temperature. When this field is
        \note missing or empty, constant crankcase heater capacity will be assumed.
        \type object-list
        \object-list UnivariateFunctions
   N9,  \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
        \type real
        \minimum 0.0
        \default 10.0
        \units C
   A8,  \field Defrost Strategy
        \type choice
        \key ReverseCycle
        \key Resistive
        \default ReverseCycle
   A9,  \field Defrost Control
        \type choice
        \key Timed
        \key OnDemand
        \default Timed
   N10, \field Defrost Time Period Fraction
        \type real
        \minimum 0.0
        \default 0.058333
        \note Fraction of time in defrost mode
        \note only applicable if timed defrost control is specified
   N11, \field Resistive Defrost Heater Capacity
        \type real
        \minimum 0.0
        \default 0.0
        \autosizable
        \units W
        \note only applicable if resistive defrost strategy is specified
        \ip-units W
   N12, \field Speed 1 Reference Unit Gross Rated Heating Capacity
       \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
        \required-field
   N13, \field Speed 1 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
        \required-field
   N14,  \field Speed 1 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
        \required-field
   N15, \field 2017 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate
        \note Enter the supply air fan power per air volume flow rate at the rated speed 1 test conditions
        \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on heating capacity. This value
        \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
        \note used for modeling the supply air fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1250.0
        \default 773.3
   N16, \field 2023 Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate
        \note Enter the supply air fan power per air volume flow rate at the rated speed 1 test conditions
        \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on heating capacity. This value
        \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
        \note used for modeling the supply air fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1505.0
        \default 934.4
   A10, \field Speed 1 Heating Capacity Function of Temperature Curve Name
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A11, \field Speed 1 Total Heating Capacity Function of Air Flow Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A12, \field Speed 1 Energy Input Ratio Function of Temperature Curve Name
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A13, \field Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N17, \field Speed 2 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N18, \field Speed 2 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N19, \field Speed 2 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N20, \field 2017 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate
        \note Enter the supply air fan power per air volume flow rate at the rated speed 1 test conditions
        \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on heating capacity. This value
        \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
        \note used for modeling the supply air fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1250.0
        \default 773.3
   N21, \field 2023 Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate
        \note Enter the supply air fan power per air volume flow rate at the rated speed 1 test conditions
        \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on heating capacity. This value
        \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
        \note used for modeling the supply air fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1505.0
        \default 934.4
   A14, \field Speed 2 Heating Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A15, \field Speed 2 Total Heating Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A16, \field Speed 2 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A17, \field Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N22, \field Speed 3 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N23, \field Speed 3 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N24, \field Speed 3 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N25, \field 2017 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate
        \note Enter the supply air fan power per air volume flow rate at the rated speed 1 test conditions
        \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on heating capacity. This value
        \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
        \note used for modeling the supply air fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1250.0
        \default 773.3
   N26, \field 2023 Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate
        \note Enter the supply air fan power per air volume flow rate at the rated speed 1 test conditions
        \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on heating capacity. This value
        \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
        \note used for modeling the supply air fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1505.0
        \default 934.4
   A18, \field Speed 3 Heating Capacity Function of Temperature Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A19, \field Speed 3 Total Heating Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A20, \field Speed 3 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A21, \field Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N27, \field Speed 4 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N28, \field Speed 4 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N29, \field Speed 4 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N30, \field 2017 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate
        \note Enter the supply air fan power per air volume flow rate at the rated speed 1 test conditions
        \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on heating capacity. This value
        \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
        \note used for modeling the supply air fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1250.0
        \default 773.3
   N31, \field 2023 Speed 4 Rated Supply Air Fan Power Per Volume Flow Rate
        \note Enter the supply air fan power per air volume flow rate at the rated speed 1 test conditions
        \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on heating capacity. This value
        \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
        \note used for modeling the supply air fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1505.0
        \default 934.4
   A22, \field Speed 4 Heating Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A23, \field Speed 4 Total Heating Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A24, \field Speed 4 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A25, \field Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N32, \field Speed 5 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N33, \field Speed 5 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N34, \field Speed 5 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N35, \field 2017 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate
        \note Enter the supply air fan power per air volume flow rate at the rated speed 1 test conditions
        \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on heating capacity. This value
        \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
        \note used for modeling the supply air fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1250.0
        \default 773.3
   N36, \field 2023 Speed 5 Rated Supply Air Fan Power Per Volume Flow Rate
        \note Enter the supply air fan power per air volume flow rate at the rated speed 1 test conditions
        \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on heating capacity. This value
        \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
        \note used for modeling the supply air fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1505.0
        \default 934.4
   A26, \field Speed 5 Heating Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A27, \field Speed 5 Total Heating Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A28, \field Speed 5 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A29, \field Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N37, \field Speed 6 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N38, \field Speed 6 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N39, \field Speed 6 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N40, \field 2017 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate
        \note Enter the supply air fan power per air volume flow rate at the rated speed 1 test conditions
        \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on heating capacity. This value
        \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
        \note used for modeling the supply air fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1250.0
        \default 773.3
   N41, \field 2023 Speed 6 Rated Supply Air Fan Power Per Volume Flow Rate
        \note Enter the supply air fan power per air volume flow rate at the rated speed 1 test conditions
        \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on heating capacity. This value
        \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
        \note used for modeling the supply air fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1505.0
        \default 934.4
   A30, \field Speed 6 Heating Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A31, \field Speed 6 Total Heating Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A32, \field Speed 6 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A33, \field Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N42, \field Speed 7 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N43, \field Speed 7 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N44, \field Speed 7 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N45, \field 2017 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate
        \note Enter the supply air fan power per air volume flow rate at the rated speed 1 test conditions
        \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on heating capacity. This value
        \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
        \note used for modeling the supply air fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1250.0
        \default 773.3
   N46, \field 2023 Speed 7 Rated Supply Air Fan Power Per Volume Flow Rate
        \note Enter the supply air fan power per air volume flow rate at the rated speed 1 test conditions
        \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on heating capacity. This value
        \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
        \note used for modeling the supply air fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1505.0
        \default 934.4
   A34, \field Speed 7 Heating Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A35, \field Speed 7 Total Heating Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A36, \field Speed 7 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A37, \field Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N47, \field Speed 8 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N48, \field Speed 8 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N49, \field Speed 8 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N50, \field 2017 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate
        \note Enter the supply air fan power per air volume flow rate at the rated speed 1 test conditions
        \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on heating capacity. This value
        \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
        \note used for modeling the supply air fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1250.0
        \default 773.3
   N51, \field 2023 Speed 8 Rated Supply Air Fan Power Per Volume Flow Rate
        \note Enter the supply air fan power per air volume flow rate at the rated speed 1 test conditions
        \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on heating capacity. This value
        \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
        \note used for modeling the supply air fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1505.0
        \default 934.4
   A38, \field Speed 8 Heating Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A39, \field Speed 8 Total Heating Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A40, \field Speed 8 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A41, \field Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N52, \field Speed 9 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N53, \field Speed 9 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N54, \field Speed 9 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N55, \field 2017 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate
        \note Enter the supply air fan power per air volume flow rate at the rated speed 1 test conditions
        \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on heating capacity. This value
        \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
        \note used for modeling the supply air fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1250.0
        \default 773.3
   N56, \field 2023 Speed 9 Rated Supply Air Fan Power Per Volume Flow Rate
        \note Enter the supply air fan power per air volume flow rate at the rated speed 1 test conditions
        \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on heating capacity. This value
        \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
        \note used for modeling the supply air fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1505.0
        \default 934.4
   A42, \field Speed 9 Heating Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A43, \field Speed 9 Total Heating Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A44, \field Speed 9 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A45, \field Speed 9 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   N57, \field Speed 10 Reference Unit Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N58, \field Speed 10 Reference Unit Gross Rated Heating COP
        \type real
        \units W/W
        \minimum> 0.0
   N59, \field Speed 10 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N60, \field 2017 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate
        \note Enter the supply air fan power per air volume flow rate at the rated speed 1 test conditions
        \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on heating capacity. This value
        \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
        \note used for modeling the supply air fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1250.0
        \default 773.3
   N61, \field 2023 Speed 10 Rated Supply Air Fan Power Per Volume Flow Rate
        \note Enter the supply air fan power per air volume flow rate at the rated speed 1 test conditions
        \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
        \note The test conditions vary external static pressure based on heating capacity. This value
        \note is only used to calculate Heating Seasonal Performance Factor(HSPF). This value is not
        \note used for modeling the supply air fan during simulations.
        \type real
        \units W/(m3/s)
        \minimum 0.0
        \maximum 1505.0
        \default 934.4
   A46, \field Speed 10 Heating Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A47, \field Speed 10 Total Heating Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A48, \field Speed 10 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*db + c*db**2 + d*oat + e*oat**2 + f*db*oat
        \note db = entering air dry-bulb temperature (C)
        \note oat = air entering temperature seen by the evaporator (C)
   A49; \field Speed 10 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow


Coil:Cooling:WaterToAirHeatPump:ParameterEstimation,
        \memo Direct expansion (DX) cooling coil for water-to-air heat pump (includes electric
        \memo compressor), single-speed, parameter estimation model. Optional inputs for moisture
        \memo evaporation from wet coil when compressor cycles off with continuous fan operation.
        \memo Parameter estimation model is a deterministic model that requires a consistent set of
        \memo parameters to describe the operating conditions of the heat pump components.
        \min-fields 32
   A1 , \field Name
        \required-field
        \type alpha
        \reference CoolingCoilsWaterToAirHP
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3 , \field Compressor Type
        \required-field
        \type choice
        \key Reciprocating
        \key Rotary
        \key Scroll
        \note Parameters 1-5 are as named below.
        \note Parameters 6-10 depend on the type of compressor and fluid.
        \note Refer to the InputOutputReference on the parameters required
   A4,  \field Refrigerant Type
        \type object-list
        \object-list FluidNames
        \default R22
   N1,  \field Design Source Side Flow Rate
        \required-field
        \type real
        \minimum> 0.0
        \units m3/s
        \ip-units gal/min
   N2,  \field Nominal Cooling Coil Capacity
        \required-field
        \type real
        \minimum> 0.0
        \units W
   N3,  \field Nominal Time for Condensate Removal to Begin
        \type real
        \units s
        \minimum 0.0
        \maximum 3000.0
        \default 0.0
        \note The nominal time for condensate to begin leaving the coil's condensate
        \note drain line at the coil's rated air flow rate and temperature conditions.
        \note Nominal time is equal to the ratio of the energy of the coil's maximum
        \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
        \note Suggested value is 1000; zero value means latent degradation model is disabled.
   N4,  \field Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
        \type real
        \units dimensionless
        \minimum 0.0
        \maximum 5.0
        \default 0.0
        \note Ratio of the initial moisture evaporation rate from the cooling coil (when
        \note the compressor first turns off) and the coil's steady state latent capacity
        \note at rated air flow rate and temperature conditions. Suggested value is 1.5; zero value
        \note means latent degradation model is disabled.
   N5,  \field High Pressure Cutoff
        \required-field
        \minimum> 0.0
        \units Pa
   N6,  \field Low Pressure Cutoff
        \required-field
        \type real
        \minimum 0.0
        \units Pa
   A5,  \field Water Inlet Node Name
        \required-field
        \type node
   A6,  \field Water Outlet Node Name
        \required-field
        \type node
   A7,  \field Air Inlet Node Name
        \required-field
        \type node
   A8,  \field Air Outlet Node Name
        \required-field
        \type node
   N7,  \field Load Side Total Heat Transfer Coefficient
        \note Previously called Parameter 1
        \required-field
        \minimum> 0.0
        \type real
        \units W/K
   N8,  \field Load Side Outside Surface Heat Transfer Coefficient
        \note Previously called Parameter 2
        \required-field
        \minimum> 0.0
        \type real
        \units W/K
   N9,  \field Superheat Temperature at the Evaporator Outlet
        \note Previously called Parameter 3
        \required-field
        \minimum> 0.0
        \type real
        \units C
   N10, \field Compressor Power Losses
        \note Accounts for the loss of work due to mechanical and electrical losses in the compressor.
        \note Previously called Parameter 4
        \required-field
        \minimum> 0.0
        \type real
        \units W
   N11, \field Compressor Efficiency
        \note Previously called Parameter 5
        \required-field
        \minimum> 0.0
        \type real
   N12, \field Compressor Piston Displacement
        \note Use when Compressor Type is Reciprocating or Rotary
        \note Leave this field blank for Compressor Type is Scroll.
        \note Previously part of Parameter 6
        \units m3/s
        \minimum> 0.0
        \type real
   N13, \field Compressor Suction/Discharge Pressure Drop
        \note Used when Compressor Type is Rotary or Reciprocating
        \note Leave this field blank for Compressor Type is Scroll.
        \note Previously part of Parameter 7
        \units Pa
        \minimum> 0.0
        \type real
   N14, \field Compressor Clearance Factor
        \note Used when Compressor Type is Reciprocating.
        \note Leave this field blank for Compressor Type is Rotary or Scroll.
        \note Previously part of Parameter 8
        \units dimensionless
        \minimum> 0.0
        \type real
   N15, \field Refrigerant Volume Flow Rate
        \note Use when Compressor Type is Scroll
        \note Leave this field blank for Compressor Type is Rotary or Reciprocating.
        \note Previously part of Parameter 6
        \units m3/s
        \minimum> 0.0
        \type real
   N16, \field Volume Ratio
        \note Use when Compressor Type is Scroll.
        \note Leave this field blank for Compressor Type is Rotary or Reciprocating.
        \note Previously part of Parameter 7
        \units dimensionless
        \minimum> 0.0
        \type real
   N17, \field Leak Rate Coefficient
        \note Use when Compressor Type is Scroll.
        \note Leave this field blank for Compressor Type is Rotary or Reciprocating.
        \note Previously part of Parameter 8
        \minimum 0.0
        \type real
   N18, \field Source Side Heat Transfer Coefficient
        \note Use when Source Side Fluid Name is Water
        \note Leave this field blank when Source Side Fluid Name is an antifreeze
        \note Previously part of Parameter 9
        \units W/K
        \minimum 0.0
        \type real
   N19, \field Source Side Heat Transfer Resistance1
        \note Use when Source Side Fluid Name is an antifreeze
        \note Leave this field blank for Source Side Fluid is Water
        \note Previously part of Parameter 9
        \minimum 0.0
        \units dimensionless
        \type real
   N20, \field Source Side Heat Transfer Resistance2
        \note Use when Source Side Fluid Name is an antifreeze
        \note Leave this field blank for Source Side Fluid is Water
        \note Previously part of Parameter 10
        \units W/K
        \minimum 0.0
        \type real
   A9,  \field Part Load Fraction Correlation Curve Name
        \note quadratic curve = a + b*PLR + c*PLR**2
        \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
        \note PLR = part load ratio (cooling load/steady state capacity)
        \required-field
        \type object-list
        \object-list UnivariateFunctions
   N21, \field Maximum Cycling Rate
        \note The maximum on-off cycling Rate for the compressor, which occurs at 50% run time
        \note fraction. Suggested value is 3; zero value means latent degradation model is disabled.
        \type real
        \units cycles/hr
        \minimum 0.0
        \maximum 5.0
        \default 0.0
   N22, \field Latent Capacity Time Constant
        \note Time constant for the cooling coil's latent capacity to reach steady state after
        \note startup. Suggested value is 45; zero value means latent degradation model is disabled.
        \type real
        \units s
        \minimum 0.0
        \maximum 500.0
        \default 0.0
   N23; \field Fan Delay Time
        \units s
        \minimum 0.0
        \default 60
        \note Programmed time delay for heat pump fan to shut off after compressor cycle off.
        \note Only required when fan operating mode is cycling
        \note Enter 0 when fan operating mode is continuous

Coil:Heating:WaterToAirHeatPump:ParameterEstimation,
        \memo Direct expansion (DX) heating coil for water-to-air heat pump (includes electric
        \memo compressor), single-speed, parameter estimation model. Parameter estimation model is
        \memo a deterministic model that requires a consistent set of parameters to describe
        \memo the operating conditions of the heat pump components.
        \min-fields 26
   A1 , \field Name
        \required-field
        \type alpha
        \reference HeatingCoilsWaterToAirHP
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3 , \field Compressor Type
        \required-field
        \type choice
        \key Reciprocating
        \key Rotary
        \key Scroll
        \note Parameters 1-4 are as named below.
        \note Parameters 5-9 depend on the type of compressor.
        \note Refer to the InputOutputReference on the parameters required
   A4,  \field Refrigerant Type
        \type object-list
        \object-list FluidNames
        \default R22
   N1,  \field Design Source Side Flow Rate
        \required-field
        \type real
        \minimum> 0.0
        \units m3/s
        \ip-units gal/min
   N2,  \field Gross Rated Heating Capacity
        \note Heating capacity not accounting for the effect of supply air fan heat
        \required-field
        \type real
        \minimum> 0.0
        \units W
   N3,  \field High Pressure Cutoff
        \required-field
        \type real
        \minimum> 0.0
        \units Pa
   N4,  \field Low Pressure Cutoff
        \required-field
        \type real
        \minimum 0.0
        \units Pa
   A5,  \field Water Inlet Node Name
        \required-field
        \type node
   A6,  \field Water Outlet Node Name
        \required-field
        \type node
   A7,  \field Air Inlet Node Name
        \required-field
        \type node
   A8,  \field Air Outlet Node Name
        \required-field
        \type node
   N5,  \field Load Side Total Heat Transfer Coefficient
        \note Previously called Parameter 1
        \required-field
        \minimum> 0.0
        \type real
        \units W/K
   N6,  \field Superheat Temperature at the Evaporator Outlet
        \note Previously called Parameter 2
        \required-field
        \minimum> 0.0
        \type real
        \units C
   N7,  \field Compressor Power Losses
        \note Accounts for the loss of work due to mechanical and electrical losses in the compressor.
        \note Previously called Parameter 3
        \required-field
        \minimum> 0.0
        \type real
        \units W
   N8,  \field Compressor Efficiency
        \note Previously called Parameter 4
        \required-field
        \minimum> 0.0
        \type real
   N9,  \field Compressor Piston Displacement
        \note Use when Compressor Type is Reciprocating or Rotary
        \note Leave this field blank for Compressor Type is Scroll.
        \note Previously part of Parameter 5
        \units m3/s
        \minimum> 0.0
        \type real
   N10, \field Compressor Suction/Discharge Pressure Drop
        \note Used when Compressor Type is Rotary or Reciprocating
        \note Leave this field blank for Compressor Type is Scroll.
        \note Previously part of Parameter 6
        \units Pa
        \minimum> 0.0
        \type real
   N11, \field Compressor Clearance Factor
        \note Used when Compressor Type is Reciprocating.
        \note Leave this field blank for Compressor Type is Rotary or Scroll.
        \note Previously part of Parameter 7
        \units dimensionless
        \minimum> 0.0
        \type real
   N12, \field Refrigerant Volume Flow Rate
        \note Use when Compressor Type is Scroll
        \note Leave this field blank for Compressor Type is Rotary or Reciprocating.
        \note Previously part of Parameter 5
        \units m3/s
        \minimum> 0.0
        \type real
   N13, \field Volume Ratio
        \note Use when Compressor Type is Scroll.
        \note Leave this field blank for Compressor Type is Rotary or Reciprocating.
        \note Previously part of Parameter 6
        \units dimensionless
        \minimum> 0.0
        \type real
   N14, \field Leak Rate Coefficient
        \note Use when Compressor Type is Scroll.
        \note Leave this field blank for Compressor Type is Rotary or Reciprocating.
        \note Previously part of Parameter 7
        \units dimensionless
        \minimum 0.0
        \type real
   N15, \field Source Side Heat Transfer Coefficient
        \note Use when Source Side Fluid Name is Water
        \note Leave this field blank when Source Side Fluid is an antifreeze
        \note Previously part of Parameter 8
        \units W/K
        \minimum 0.0
        \type real
   N16, \field Source Side Heat Transfer Resistance1
        \note Use when Source Side Fluid Name is an antifreeze
        \note Leave this field blank for Source Side Fluid is Water
        \note Previously part of Parameter 8
        \minimum 0.0
        \units dimensionless
        \type real
   N17, \field Source Side Heat Transfer Resistance2
        \note Use when Source Side Fluid Name is an antifreeze
        \note Leave this field blank for Source Side Fluid is Water
        \note Previously part of Parameter 9
        \units W/K
        \minimum 0.0
        \type real
   A9;  \field Part Load Fraction Correlation Curve Name
        \note quadratic curve = a + b*PLR + c*PLR**2
        \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
        \note PLR = part load ratio (heating load/steady state capacity)
        \required-field
        \type object-list
        \object-list UnivariateFunctions

Coil:Cooling:WaterToAirHeatPump:EquationFit,
        \memo Direct expansion (DX) cooling coil for water-to-air heat pump (includes electric
        \memo compressor), single-speed, equation-fit model. Optional inputs for moisture
        \memo evaporation from wet coil when compressor cycles off with continuous fan operation.
        \memo Equation-fit model uses normalized curves to describe the heat pump performance.
        \min-fields 23
   A1,  \field Name
        \required-field
        \type alpha
        \reference CoolingCoilsWaterToAirHP
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
        \reference DesuperHeatingWaterOnlySources
        \reference AFNCoilNames
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Water Inlet Node Name
        \required-field
        \type node
   A4,  \field Water Outlet Node Name
        \required-field
        \type node
   A5,  \field Air Inlet Node Name
        \required-field
        \type node
   A6,  \field Air Outlet Node Name
        \required-field
        \type node
   N1,  \field Rated Air Flow Rate
        \required-field
        \type real
        \minimum> 0.0
        \units m3/s
        \autosizable
   N2,  \field Rated Water Flow Rate
        \required-field
        \type real
        \minimum> 0.0
        \units m3/s
        \ip-units gal/min
        \autosizable
   N3,  \field Gross Rated Total Cooling Capacity
        \note Total cooling capacity at rated conditions not accounting for the effect of supply air fan heat
        \required-field
        \type real
        \minimum> 0.0
        \units W
        \autosizable
   N4,  \field Gross Rated Sensible Cooling Capacity
        \required-field
        \type real
        \minimum> 0.0
        \units W
        \autosizable
   N5,  \field Gross Rated Cooling COP
        \note Gross cooling COP at rated conditions
        \required-field
        \type real
        \units W/W
        \minimum> 0.0
   N6,  \field Rated Entering Water Temperature
        \note Rated entering water temperature corresponding to the water-to
        \note -air application for which this coil is used. For example: for water loop
        \note applications, the rated temperature is 30 degree Celsius
        \units C
        \type real
        \minimum> 0
        \default 30
   N7,  \field Rated Entering Air Dry-Bulb Temperature
        \note Rated entering air dry-bulb temperature corresponding to the
        \note water-to-air application for which this coil is used. For example: for
        \note water loop applications, the rated temperature is 27 degree Celsius
        \units C
        \type real
        \default 27
        \minimum> 0
   N8,  \field Rated Entering Air Wet-Bulb Temperature
        \note Rated entering air wet-bulb temperature corresponding to the
        \note water-to-air application for which this coil is used. For example: for
        \note water loop applications, the rated temperature is 19 degree Celsius
        \units C
        \type real
        \default 19.0
        \minimum> 0
   A7,  \field Total Cooling Capacity Curve Name
        \required-field
        \type object-list
        \object-list QuadvariateFunctions
   A8,  \field Sensible Cooling Capacity Curve Name
        \required-field
        \type object-list
        \object-list QuintvariateFunctions
   A9,  \field Cooling Power Consumption Curve Name
        \required-field
        \type object-list
        \object-list QuadvariateFunctions
   A10, \field Part Load Fraction Correlation Curve Name
        \note quadratic curve = a + b*PLR + c*PLR**2
        \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
        \note PLR = part load ratio (cooling load/steady state capacity)
        \required-field
        \type object-list
        \object-list UnivariateFunctions
   N9,  \field Nominal Time for Condensate Removal to Begin
        \type real
        \units s
        \minimum 0.0
        \maximum 3000.0
        \default 0.0
        \note The nominal time for condensate to begin leaving the coil's condensate
        \note drain line at the coil's rated air flow and temperature conditions.
        \note Nominal time is equal to the ratio of the energy of the coil's maximum
        \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
        \note Suggested value is 1000; zero value means latent degradation model is disabled.
   N10, \field Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
        \type real
        \units dimensionless
        \minimum 0.0
        \maximum 5.0
        \default 0.0
        \note Ratio of the initial moisture evaporation rate from the cooling coil (when
        \note the compressor first turns off) and the coil's steady state latent capacity
        \note at rated air flow rate and temperature conditions. Suggested value is 1.5; zero value
        \note means latent degradation model is disabled.
   N11, \field Maximum Cycling Rate
        \note The maximum on-off cycling Rate for the compressor, which occurs at 50% run time
        \note fraction. Suggested value is 3; zero value means latent degradation model is disabled.
        \type real
        \units cycles/hr
        \minimum 0.0
        \maximum 5.0
        \default 0.0
   N12, \field Latent Capacity Time Constant
        \note Time constant for the cooling coil's latent capacity to reach steady state after
        \note startup. Suggested value is 45; zero value means latent degradation model is disabled.
        \type real
        \units s
        \minimum 0.0
        \maximum 500.0
        \default 0.0
   N13; \field Fan Delay Time
        \units s
        \minimum 0.0
        \default 60
        \note Programmed time delay for heat pump fan to shut off after compressor cycle off.
        \note Only required when fan operating mode is cycling
        \note Enter 0 when fan operating mode is continuous

Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
        \memo Direct expansion (DX) cooling coil for water-to-air heat pump (includes electric
        \memo compressor), variable-speed, equation-fit model. Optional inputs for moisture
        \memo evaporation from wet coil when compressor cycles off with continuous fan operation.
        \memo Equation-fit model uses normalized curves to describe the heat pump performance.
        \memo Requires two to ten sets of performance data and will interpolate between speeds.
        \memo Modeled as a single coil with variable-speed compressor.
        \min-fields 31
   A1,  \field Name
        \required-field
        \type alpha
        \reference CoolingCoilsWaterToAirVSHP
        \reference-class-name validBranchEquipmentTypes
        \reference validBranchEquipmentNames
        \reference DesuperHeatingWaterOnlySources
        \reference AFNCoilNames
   A2 , \field Availability Schedule Name
        \note Availability schedule name for this system. Schedule value > 0 means the system is available.
        \note If this field is blank, the system is always available.
        \type object-list
        \object-list ScheduleNames
   A3,  \field Water-to-Refrigerant HX Water Inlet Node Name
        \required-field
        \type node
   A4,  \field Water-to-Refrigerant HX Water Outlet Node Name
        \required-field
        \type node
   A5,  \field Indoor Air Inlet Node Name
        \required-field
        \type node
   A6,  \field Indoor Air Outlet Node Name
        \required-field
        \type node
   N1,  \field Number of Speeds
        \units dimensionless
        \type integer
        \minimum 1
        \maximum 10
        \default 2
   N2,  \field Nominal Speed Level
        \units dimensionless
        \type integer
        \default 2
        \note must be lower than or equal to the highest speed number
   N3,  \field Gross Rated Total Cooling Capacity At Selected Nominal Speed Level
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \autosizable
        \default autosize
   N4,  \field Rated Air Flow Rate At Selected Nominal Speed Level
        \units m3/s
        \type real
        \autosizable
        \default autosize
   N5,  \field Rated Water Flow Rate At Selected Nominal Speed Level
        \units m3/s
        \ip-units gal/min
        \type real
        \autosizable
        \default autosize
   N6,  \field Nominal Time for Condensate to Begin Leaving the Coil
        \units s
        \type real
        \minimum 0
        \default 0
   N7,  \field Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity
        \units dimensionless
        \type real
        \minimum 0
        \default 0
   N8,  \field Maximum Cycling Rate
        \note The maximum on-off cycling Rate for the compressor, which occurs at 50% run time
        \note fraction. Suggested value is 3; zero value means latent degradation model is disabled.
        \type real
        \units cycles/hr
        \minimum 0.0
        \maximum 5.0
        \default 0.0
   N9,  \field Latent Capacity Time Constant
        \note Time constant for the cooling coil's latent capacity to reach steady state after
        \note startup. Suggested value is 45; zero value means latent degradation model is disabled.
        \type real
        \units s
        \minimum 0.0
        \maximum 500.0
        \default 0.0
   N10, \field Fan Delay Time
        \units s
        \minimum 0.0
        \default 60
        \note Programmed time delay for heat pump fan to shut off after compressor cycle off.
        \note Enter 0 when fan operating mode is continuous
   N11,  \field Flag for Using Hot Gas Reheat, 0 or 1
        \note Flag for using hot gas reheat, 0 - not used, 1 - used
        \units dimensionless
        \type real
        \minimum 0
        \default 0
   A7,  \field Energy Part Load Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*PLR + c*PLR**2
        \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
        \note PLR = part load ratio (cooling load/steady state capacity)
   N12, \field Speed 1 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
        \required-field
   N13, \field Speed 1 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
        \required-field
   N14, \field Speed 1 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
        \required-field
   N15, \field Speed 1 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
        \required-field
   N16, \field Speed 1 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
        \required-field
   A8,  \field Speed 1 Total Cooling Capacity Function of Temperature Curve Name
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A9,  \field Speed 1 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A10, \field Speed 1 Total Cooling Capacity Function of Water Flow Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A11, \field Speed 1 Energy Input Ratio Function of Temperature Curve Name
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A12, \field Speed 1 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A13, \field Speed 1 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \required-field
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N17, \field Speed 1 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
        \required-field
   A14, \field Speed 1 Waste Heat Function of Temperature Curve Name
        \required-field
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   N18, \field Speed 2 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N19, \field Speed 2 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N20, \field Speed 2 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N21, \field Speed 2 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N22, \field Speed 2 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A15, \field Speed 2 Total Cooling Capacity Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A16, \field Speed 2 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A17, \field Speed 2 Total Cooling Capacity Function of Water Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A18, \field Speed 2 Energy Input Ratio Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A19, \field Speed 2 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A20, \field Speed 2 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N23, \field Speed 2 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A21, \field Speed 2 Waste Heat Function of Temperature Curve Name
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   N24, \field Speed 3 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N25, \field Speed 3 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N26, \field Speed 3 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N27, \field Speed 3 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N28, \field Speed 3 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A22, \field Speed 3 Total Cooling Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A23, \field Speed 3 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A24, \field Speed 3 Total Cooling Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A25, \field Speed 3 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A26, \field Speed 3 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A27, \field Speed 3 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N29, \field Speed 3 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A28, \field Speed 3 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   N30, \field Speed 4 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N31, \field Speed 4 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N32, \field Speed 4 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N33, \field Speed 4 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N34, \field Speed 4 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A29, \field Speed 4 Total Cooling Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A30, \field Speed 4 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A31, \field Speed 4 Total Cooling Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A32, \field Speed 4 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A33, \field Speed 4 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A34, \field Speed 4 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N35, \field Speed 4 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A35, \field Speed 4 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   N36, \field Speed 5 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N37, \field Speed 5 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N38, \field Speed 5 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N39, \field Speed 5 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N40, \field Speed 5 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A36, \field Speed 5 Total Cooling Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A37, \field Speed 5 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A38, \field Speed 5 Total Cooling Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A39, \field Speed 5 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A40, \field Speed 5 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A41, \field Speed 5 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N41, \field Speed 5 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A42, \field Speed 5 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   N42, \field Speed 6 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N43, \field Speed 6 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N44, \field Speed 6 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N45, \field Speed 6 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N46, \field Speed 6 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A43, \field Speed 6 Total Cooling Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A44, \field Speed 6 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A45, \field Speed 6 Total Cooling Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A46, \field Speed 6 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A47, \field Speed 6 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A48, \field Speed 6 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N47, \field Speed 6 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A49, \field Speed 6 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   N48, \field Speed 7 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N49, \field Speed 7 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N50, \field Speed 7 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N51, \field Speed 7 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N52, \field Speed 7 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A50, \field Speed 7 Total Cooling Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A51, \field Speed 7 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A52, \field Speed 7 Total Cooling Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A53, \field Speed 7 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A54, \field Speed 7 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A55, \field Speed 7 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N53, \field Speed 7 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A56, \field Speed 7 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   N54, \field Speed 8 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N55, \field Speed 8 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N56, \field Speed 8 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N57, \field Speed 8 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N58, \field Speed 8 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A57, \field Speed 8 Total Cooling Capacity Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A58, \field Speed 8 Total Cooling Capacity Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A59, \field Speed 8 Total Cooling Capacity Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   A60, \field Speed 8 Energy Input Ratio Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   A61, \field Speed 8 Energy Input Ratio Function of Air Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffa + c*ffa**2
        \note cubic curve = a + b*ffa + c*ffa**2 + d*ffa**3
        \note ffa = Fraction of the full load Air Flow
   A62, \field Speed 8 Energy Input Ratio Function of Water Flow Fraction Curve Name
        \note optional
        \type object-list
        \object-list UnivariateFunctions
        \note quadratic curve = a + b*ffw + c*ffw**2
        \note cubic curve = a + b*ffw + c*ffw**2 + d*ffw**3
        \note ffw = Fraction of the full load Water Flow
   N59, \field Speed 8 Reference Unit Waste Heat Fraction of Input Power At Rated Conditions
        \units dimensionless
        \type real
        \minimum 0
   A63, \field Speed 8 Waste Heat Function of Temperature Curve Name
        \note optional
        \type object-list
        \object-list BivariateFunctions
        \note curve = a + b*wb + c*wb**2 + d*ewt + e*ewt**2 + f*wb*ewt
        \note wb = entering wet-bulb temperature (C)
        \note ewt = water entering temperature seen by the condenser (C)
   N60, \field Speed 9 Reference Unit Gross Rated Total Cooling Capacity
        \note Total cooling capacity not accounting for the effect of supply air fan heat
        \units W
        \type real
        \minimum 0
   N61, \field Speed 9 Reference Unit Gross Rated Sensible Heat Ratio
        \units dimensionless
        \type real
        \minimum 0
        \maximum 1.0
   N62, \field Speed 9 Reference Unit Gross Rated Cooling COP
        \type real
        \units W/W
        \minimum> 0.0
   N63, \field Speed 9 Reference Unit Rated Air Flow Rate
        \units m3/s
        \type real
        \minimum 0
   N64, \field Speed 9 Reference Unit Rated Water Flow Rate
        \units m3/s
        \ip-units gal/min
        \type real
        \minimum 0
   A64, \field Speed 9 Total Cooling Capacity Function of Temperature Curve Name
        \note optional
